<!DOCTYPE html>
<html lang="en">
<head>
  <!-- Google Analytics -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-JRFPTBLVT4"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-JRFPTBLVT4');
  </script>
  <meta charset="UTF-8">
  <link rel="preconnect" href="https://assets.calendly.com">
  <link rel="preconnect" href="https://cdnjs.cloudflare.com">
  <link rel="preconnect" href="https://www.googletagmanager.com">
  <meta name="theme-color" content="#edf0ef" media="(prefers-color-scheme: light)">
  <meta name="theme-color" content="#070c0b" media="(prefers-color-scheme: dark)">
  <script>(function(){var t=localStorage.getItem("site-theme")||(matchMedia("(prefers-color-scheme:dark)").matches?"dark":"light");document.documentElement.setAttribute("data-theme",t);})();</script>
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>BMS &amp; Controls Architecture for Megatall Buildings: Point Count, Field Networks &amp; Trending | Mohamed Abokhatwa</title>
    <link rel="alternate" type="application/rss+xml" title="Mohamed Abokhatwa | Engineering Insights" href="https://abokhatwa.com/feed.xml">
  <link rel="stylesheet" href="style.css?v=20">
  <link rel="icon" type="image/png" sizes="32x32" href="favicon-32.png?v=3">
  <link rel="icon" type="image/png" sizes="64x64" href="favicon.png?v=3">
  <link rel="apple-touch-icon" sizes="180x180" href="favicon-180.png?v=3">
  <script>
    MathJax = { tex: { inlineMath: [['\\(', '\\)']], displayMath: [['\\[', '\\]']] }, svg: { fontCache: 'global' } };
  </script>
  <script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.2/es5/tex-svg.min.js" id="MathJax-script" async></script>
  <style>
    .article-hero{padding:140px 24px 80px;max-width:var(--max-w);margin:0 auto;}
    .article-hero .back{display:inline-flex;align-items:center;gap:6px;font-size:13px;color:var(--text-tertiary);text-decoration:none;margin-bottom:48px;transition:var(--transition);}
    .article-hero .back:hover{color:var(--text-primary);}
    .article-hero .tag{font-size:11px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;color:var(--accent);margin-bottom:20px;display:block;}
    .article-hero h1{font-family:var(--font-display);font-size:clamp(36px,5vw,60px);font-weight:700;letter-spacing:-.04em;line-height:1.1;margin-bottom:24px;max-width:880px;}
    .article-hero .byline{font-size:14px;color:var(--text-tertiary);display:flex;align-items:center;gap:16px;flex-wrap:wrap;}
    .hero-img-wrap{width:100%;background:var(--bg-4);border-bottom:1px solid var(--border);}
    .hero-img-wrap img{width:100%;height:auto;display:block;max-width:100%;}
    .article-body{max-width:720px;margin:0 auto;padding:80px 24px 120px;}
    .article-body h2{font-size:28px;font-weight:600;color:var(--text-primary);margin:3.5rem 0 1rem;letter-spacing:-.02em;scroll-margin-top:90px;}
    .article-body h3{font-size:19px;font-weight:500;color:var(--text-primary);margin:2.5rem 0 .6rem;letter-spacing:-.01em;scroll-margin-top:90px;}
    .article-body p{font-size:17px;color:var(--text-secondary);line-height:1.8;margin-bottom:1.2rem;}
    .article-body ul,.article-body ol{padding-left:24px;margin-bottom:1.2rem;}
    .article-body li{font-size:17px;color:var(--text-secondary);line-height:1.8;margin-bottom:6px;}
    .article-body strong{color:var(--text-primary);font-weight:500;}
    .article-divider{border:none;border-top:1px solid var(--border);margin:3.5rem 0;}
    .lead{font-size:21px !important;line-height:1.6 !important;color:var(--text-primary) !important;font-weight:400;margin-bottom:1.6rem !important;}
    sup.cite{font-size:11px;color:var(--accent);font-weight:600;vertical-align:super;}

    .article-body .eq{background:var(--bg-3);border:1px solid var(--border);border-left:3px solid var(--accent);border-radius:3px;padding:6px 20px;margin:22px 0;overflow-x:auto;color:var(--text-primary);}

    .callout{border-radius:3px;padding:20px 24px;margin:28px 0;font-size:16px;line-height:1.7;border:1px solid var(--border);background:var(--bg-3);color:var(--text-secondary);border-left:3px solid var(--accent);}
    .callout .lbl{font-weight:600;font-size:12px;letter-spacing:.08em;text-transform:uppercase;display:block;margin-bottom:8px;color:var(--accent);}
    .callout strong{color:var(--text-primary);}
    .callout.warn{border-left-color:var(--danger);} .callout.warn .lbl{color:var(--danger);}
    .callout.key{border-left-color:var(--warning);} .callout.key .lbl{color:var(--warning);}
    .callout.green{border-left-color:var(--success);} .callout.green .lbl{color:var(--success);}

    .tbl-wrap{overflow-x:auto;margin:24px 0;}
    .article-body table{width:100%;border-collapse:collapse;font-size:14px;background:var(--bg-3);border-radius:3px;overflow:hidden;border:1px solid var(--border);}
    .article-body caption{caption-side:top;text-align:start;font-size:13px;color:var(--text-tertiary);margin-bottom:10px;}
    .article-body th{background:var(--bg-4);color:var(--text-primary);text-align:start;padding:11px 14px;font-weight:600;font-size:13px;}
    .article-body td{padding:11px 14px;border-top:1px solid var(--border);vertical-align:top;color:var(--text-secondary);line-height:1.6;}
    .article-body td.num,.article-body th.num{text-align:end;font-variant-numeric:tabular-nums;}

    ul.clean li{margin-bottom:9px;}

    .schematic{margin:30px 0;border:1px solid var(--border);border-radius:3px;background:var(--bg-3);padding:22px 20px 10px;box-shadow:var(--shadow-glass);}
    .schematic svg{width:100%;height:auto;display:block;}
    .schematic .cap{font-size:13px;color:var(--text-tertiary);margin-top:12px;text-align:center;line-height:1.5;}

    .fig{margin:30px 0;border:1px solid var(--border);border-radius:3px;overflow:hidden;background:var(--sheet);box-shadow:var(--shadow-glass);}
    .fig-head{padding:18px 22px 6px;}
    .fig-head .ftitle{font-weight:700;font-size:15px;color:var(--air);}
    .fig-head .fsub{font-size:12.5px;color:var(--text-secondary);margin-top:3px;line-height:1.5;}
    .chart-box{position:relative;height:430px;padding:8px 14px 18px;}
    @media(max-width:640px){.chart-box{height:340px;}}
    .controls{display:grid;grid-template-columns:repeat(auto-fit,minmax(220px,1fr));gap:18px;padding:10px 22px 22px;border-top:1px solid var(--border);background:var(--bg-2);}
    .ctrl label{display:flex;justify-content:space-between;font-size:13px;font-weight:600;color:var(--text-primary);margin-bottom:6px;}
    .ctrl label span{color:var(--air);font-variant-numeric:tabular-nums;}
    .ctrl input[type=range]{width:100%;accent-color:var(--danger);}
    .ctrl .hint{font-size:11.5px;color:var(--text-secondary);margin-top:4px;line-height:1.45;}
    .ctrl select{width:100%;padding:7px 9px;border:1px solid var(--border);border-radius:3px;font-size:13px;font-family:inherit;background:var(--sheet);color:var(--text-primary);}
    .readout{display:grid;grid-template-columns:repeat(auto-fit,minmax(120px,1fr));gap:0;border-top:1px solid var(--border);}
    .readout .cell{padding:14px 16px;border-right:1px solid var(--border);}
    .readout .cell:last-child{border-right:none;}
    .readout .k{font-size:11px;text-transform:uppercase;letter-spacing:.08em;color:var(--text-secondary);}
    .readout .v{font-size:22px;font-weight:700;color:var(--air);font-variant-numeric:tabular-nums;margin-top:2px;}
    .readout .v small{font-size:13px;font-weight:500;color:var(--text-secondary);}
    .badge{display:inline-block;padding:3px 10px;border-radius:3px;font-size:12px;font-weight:600;}
    .badge.good{background:var(--success-w);color:var(--success);}
    .badge.warn{background:var(--warning-w);color:var(--warning);}
    .badge.bad{background:var(--danger-w);color:var(--danger);}
    .fig-note{font-size:15px;color:var(--text-tertiary);margin-top:-8px;}

    .article-body ol.refs{counter-reset:ref;list-style:none;padding:0;font-size:14px;}
    .article-body ol.refs li{counter-increment:ref;padding:10px 0 10px 38px;position:relative;border-bottom:1px solid var(--border);color:var(--text-secondary);line-height:1.55;margin-bottom:0;}
    .article-body ol.refs li::before{content:"["counter(ref)"]";position:absolute;left:0;top:10px;color:var(--accent);font-weight:700;}
    .article-body ol.refs em{color:var(--text-tertiary);}
    .breadcrumb{display:flex;align-items:center;gap:6px;font-size:12px;color:var(--text-tertiary);margin-bottom:20px;flex-wrap:wrap;}
    .breadcrumb a{color:var(--text-tertiary);text-decoration:none;transition:color .2s;}
    .breadcrumb a:hover{color:var(--text-primary);}
    .breadcrumb-sep{opacity:.4;}
    .breadcrumb-current{color:var(--text-secondary);}
  </style>
  <link href="https://assets.calendly.com/assets/external/widget.css" rel="stylesheet" media="print" onload="this.media='all'">
  <script src="https://assets.calendly.com/assets/external/widget.js" type="text/javascript" async></script>
  <meta name="description" content="BMS and controls architecture for megatall buildings: why 30,000 points and 90 field segments force an IP backbone with zone-level controllers, how field bus poll cycles limit what can share a trunk, keeping life safety off the shared network, trend data volume and why comprehensive trending is effectively free, metering hierarchies that close, and the naming and alarm philosophy that decide whether the building can be managed, with three interactive charts.">
  <meta property="og:title" content="BMS &amp; Controls Architecture for Megatall Buildings: Point Count, Field Networks &amp; Trending | Mohamed Abokhatwa">
  <meta property="og:description" content="500 points on one BACnet MS/TP trunk is a 3.6-second poll cycle, and one legacy device forcing 9,600 baud makes it 29 seconds. That is why a tower needs an IP backbone with zone-level controllers.">
  <meta property="og:type" content="website">
  <meta property="og:url" content="https://abokhatwa.com/bms-controls-architecture-tall-buildings.html">
  <meta property="og:image" content="https://abokhatwa.com/og-bms-controls-architecture-tall-buildings.jpg">
  <meta property="og:image:alt" content="Technical diagram of a megatall tower control network showing an IP backbone rising through the core, zone-level controllers on each mechanical floor, and short field bus trunks branching to controllers on the occupied floors">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="BMS &amp; Controls Architecture for Megatall Buildings: Point Count, Field Networks &amp; Trending | Mohamed Abokhatwa">
  <meta name="twitter:description" content="500 points on one BACnet MS/TP trunk is a 3.6-second poll cycle, and one legacy device forcing 9,600 baud makes it 29 seconds. That is why a tower needs an IP backbone with zone-level controllers.">
  <link rel="canonical" href="https://abokhatwa.com/bms-controls-architecture-tall-buildings.html">

  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "BMS &amp; Controls Architecture for Megatall Buildings: Point Count, Field Networks &amp; Trending",
  "description": "A design-perspective guide to BMS and controls architecture in megatall buildings: point count and network segmentation, field bus poll cycle limits, the life-safety interface boundary, trend data volume and retention, metering hierarchy, naming conventions and alarm philosophy.",
  "image": "https://abokhatwa.com/og-bms-controls-architecture-tall-buildings.jpg",
  "datePublished": "2026-08-14",
  "dateModified": "2026-08-14",
  "author": { "@type": "Person", "name": "Mohamed Abokhatwa", "url": "https://abokhatwa.com/about.html" },
  "publisher": { "@type": "Person", "name": "Mohamed Abokhatwa" },
  "mainEntityOfPage": { "@type": "WebPage", "@id": "https://abokhatwa.com/bms-controls-architecture-tall-buildings.html" }
}
  </script>
</head>
<body>
<nav class="nav">
  <div class="nav-inner">
    <a href="/" class="nav-logo">Mohamed Abokhatwa</a>
    <ul class="nav-links" id="navLinks">
      <li><a href="/">Articles</a></li>
      <li><a href="calculators.html">Calculators</a></li>
      <li><a href="one-tower.html">One Tower</a></li>
      <li><a href="mep-course/">Course</a></li>
      <li><a href="services.html">Services</a></li>
      <li><a href="about.html">About</a></li>
      <li><a href="https://engspace.app" target="_blank" rel="noopener" title="Engineering Workspace">Workspace</a></li>
      <li><a href="https://surgespace.engspace.app" target="_blank" rel="noopener" title="SurgeSpace: water hammer and surge analysis">SurgeSpace</a></li>
      <li><a href="https://apps.apple.com/app/id6831519575" target="_blank" rel="noopener" title="Planet of Engineers: free app for engineers and students">App</a></li>
      <li><a href="https://www.linkedin.com/in/abokhatwa" target="_blank">LinkedIn</a></li>
      <li><a href="index-ar.html" class="lang-switch">العربية</a></li>
    </ul>
    <button id="theme-toggle" class="theme-toggle" onclick="toggleTheme()" aria-label="Toggle dark mode" title="Toggle dark mode">
      <svg class="icon-sun"  width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="12" cy="12" r="5"/><path d="M12 1v2M12 21v2M4.22 4.22l1.42 1.42M18.36 18.36l1.42 1.42M1 12h2M21 12h2M4.22 19.78l1.42-1.42M18.36 5.64l1.42-1.42"/></svg>
      <svg class="icon-moon" width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M21 12.79A9 9 0 1111.21 3 7 7 0 0021 12.79z"/></svg>
    </button>
    <button class="nav-hamburger" id="navToggle" aria-label="Menu" aria-expanded="false">
      <span></span><span></span><span></span>
    </button>
  </div>
</nav>
<script>
  document.getElementById('navToggle').addEventListener('click', function() {
    var open = document.getElementById('navLinks').classList.toggle('open');
    this.classList.toggle('open', open);
    this.setAttribute('aria-expanded', open);
  });
</script>

<div class="article-hero">
  <a href="/" class="back">&#8592; All articles</a>
  <div class="breadcrumb"><a href="/">Articles</a><span class="breadcrumb-sep">›</span><span class="breadcrumb-current">Tall-Building Systems</span></div>
  <span class="tag">Tall-Building Systems &middot; BMS &middot; Controls &middot; Metering</span>
  <h1>BMS &amp; Controls Architecture for Megatall Buildings: Point Count, Field Networks &amp; Trending</h1>
  <div class="byline">
    <span>Mohamed Abokhatwa</span>
    <span style="color:var(--border-light)">|</span>
    <span>Mechanical Manager &middot; MSc, PMP, PMI-RMP, Envision SP</span>
    <span style="color:var(--border-light)">|</span>
    <span>August 2026</span>
    <span style="color:var(--border-light)">|</span>
    <span data-mins-fixed>14 min read</span>
  </div>
</div>

<div class="hero-img-wrap">
  <img fetchpriority="high" width="1376" height="768" src="bms-controls-architecture-tall-buildings.webp" alt="Technical diagram of a megatall tower control network showing an IP backbone rising through the core, zone-level controllers on each mechanical floor, and short field bus trunks branching to controllers on the occupied floors">
</div>

<div class="article-body">

<p class="lead">A megatall tower has somewhere around <strong>30,000 control points</strong>. That number is an architectural constraint, because the field networks that carry them do not scale gracefully. Put 500 points on a single BACnet MS/TP trunk and a full poll cycle takes <strong>3.6 seconds</strong>: fine for a room temperature, useless for a damper the fire strategy depends on, and disastrous for any control loop that needs to be stable. A 150-floor building needs on the order of <strong>ninety separate field segments</strong>, and how they are grouped, where they terminate and what rides on which one is a decision that has to be made in the concept design alongside the mechanical zoning, not left to the controls contractor after the risers are cast.</p>

<h2 id="why">1 · What makes a tower's controls different</h2>
<ul class="clean">
  <li><strong>Sheer point count.</strong> Thirty thousand points is a small industrial plant, not a building. Naming conventions, graphics, alarm philosophy and database structure all have to be designed rather than accumulated.</li>
  <li><strong>The field bus is a physical, distance-limited network.</strong> BACnet MS/TP over RS-485 has a hard device limit per segment and a shared-token bandwidth that degrades with every device added. Ethernet risers and floor-level IP controllers are what make a tower work.</li>
  <li><strong>Life-safety interfaces are real-time.</strong> Smoke control, stair pressurisation, lift recall and generator changeover cannot wait for a poll cycle, and in most codes they cannot depend on the BMS at all. They interface with it.</li>
  <li><strong>Phased handover means phased commissioning of the head end.</strong> The system must be operable, alarm-managed and trending for occupied lower floors while the upper zones are still being installed.</li>
  <li><strong>The building will outlive several generations of software.</strong> Open protocols, documented point lists and an owned database are what determine whether the system can be maintained in twenty years or has to be ripped out.</li>
</ul>

<h2 id="int-points">2 · Interactive: point count and network segmentation</h2>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Points, devices and field network segments</div>
    <div class="fsub">BACnet MS/TP allows 32 devices per segment without repeaters (127 addresses maximum). Segment count is the minimum implied by the device count; practical designs use fewer devices per trunk to protect response time.</div>
  </div>
  <div class="chart-box"><canvas id="ptChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Floors <span id="vF">150</span></label>
      <input type="range" id="sF" min="20" max="200" value="150" step="5">
      <div class="hint">Occupied floors carrying field devices.</div>
    </div>
    <div class="ctrl">
      <label>Points per floor <span id="vP">200</span></label>
      <input type="range" id="sP" min="60" max="500" value="200" step="10">
      <div class="hint">VAV boxes, FCUs, valves, sensors, meters and lighting interfaces.</div>
    </div>
    <div class="ctrl">
      <label>Devices per floor <span id="vD">12</span></label>
      <input type="range" id="sD" min="2" max="40" value="12" step="1">
      <div class="hint">Physical controllers on the field bus.</div>
    </div>
    <div class="ctrl">
      <label>Devices per segment <span id="vS">20</span></label>
      <input type="range" id="sS" min="8" max="32" value="20" step="1">
      <div class="hint">Design limit. The code allows 32; using fewer protects the poll cycle.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Total points</div><div class="v" id="rTp">30,000</div></div>
    <div class="cell"><div class="k">Field devices</div><div class="v" id="rDv">1,800</div></div>
    <div class="cell"><div class="k">Field segments</div><div class="v" id="rSg">90</div></div>
    <div class="cell"><div class="k">Points per segment</div><div class="v" id="rPs">333</div></div>
    <div class="cell"><div class="k">Architecture</div><div class="v" style="font-size:15px;margin-top:6px;"><span id="rAv"></span></div></div>
  </div>
</div>
<p class="fig-note">A 150-floor tower at 200 points and 12 devices per floor is <strong>30,000 points on 1,800 devices</strong>, needing at least <strong>90 field segments</strong>. That is the number that decides the architecture: ninety RS-485 trunks cannot all be home-run to a basement head end, so the system becomes <strong>an IP backbone up the riser with floor- or zone-level IP controllers</strong>, each hosting a short local field bus. Design that hierarchy to match the mechanical zoning, one network zone per mechanical zone, so that a zone can be commissioned, isolated and handed over independently, which is exactly what <a href="mep-commissioning-tall-buildings.html">phased commissioning</a> requires.</p>

<h2 id="int-poll">3 · Interactive: why the field bus is the bottleneck</h2>
<p>MS/TP is a token-passing bus: every device gets the token in turn, and the time to poll everything scales linearly with what is on the trunk. That poll cycle is the response time of every control loop that crosses it.</p>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Field bus poll cycle against points per trunk</div>
    <div class="fsub">Cycle time ≈ points × bytes per transaction × 8 / baud rate, with an allowance for token passing overhead. The dashed line is the response time your slowest acceptable control loop needs.</div>
  </div>
  <div class="chart-box"><canvas id="pollChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Points on the trunk <span id="vN">500</span></label>
      <input type="range" id="sN" min="50" max="1500" value="500" step="10">
      <div class="hint">Total points polled across all devices on one segment.</div>
    </div>
    <div class="ctrl">
      <label>Baud rate <span id="vB">76800</span></label>
      <input type="range" id="sB" min="0" max="3" value="3" step="1">
      <div class="hint">MS/TP runs at 9600, 19200, 38400 or 76800 baud. Use the highest every device supports.</div>
    </div>
    <div class="ctrl">
      <label>Bytes per transaction <span id="vBy">60</span></label>
      <input type="range" id="sBy" min="30" max="150" value="60" step="5">
      <div class="hint">Request plus response, including framing and token overhead.</div>
    </div>
    <div class="ctrl">
      <label>Required response <span id="vR">2.0 s</span></label>
      <input type="range" id="sR" min="0.2" max="10" value="2" step="0.1">
      <div class="hint">Slowest acceptable loop response on this trunk.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Poll cycle</div><div class="v" id="rPc">3.59 <small>s</small></div></div>
    <div class="cell"><div class="k">Max points allowed</div><div class="v" id="rMp">278</div></div>
    <div class="cell"><div class="k">Trunks needed</div><div class="v" id="rTn">2</div></div>
    <div class="cell"><div class="k">At 9600 baud</div><div class="v" id="rSl">28.7 <small>s</small></div></div>
    <div class="cell"><div class="k">Verdict</div><div class="v" style="font-size:15px;margin-top:6px;"><span id="rPv"></span></div></div>
  </div>
</div>
<p class="fig-note">Five hundred points on a 76,800-baud trunk gives a <strong>3.6-second</strong> poll cycle: acceptable for space temperature, marginal for a pressure loop, and unacceptable for anything that has to act. Drop the baud rate to 9,600, which one legacy device on the trunk can force, and the same trunk takes <strong>29 seconds</strong>: a single incompatible device destroys the performance of everything sharing the bus with it. Two rules follow. <strong>Specify the minimum baud rate every device must support</strong>, and <strong>keep life-safety and fast loops off the shared field bus entirely</strong>: hardwired or on IP, never behind a token queue.</p>

<h2 id="lifesafety">4 · The life-safety boundary</h2>
<p>The most consequential architectural decision in a tower's controls is what the BMS is <em>allowed</em> to do:</p>
<ul class="clean">
  <li><strong>Fire detection and alarm is a separate, listed system.</strong> It signals the BMS; it does not depend on it. In most codes the fire system must be able to execute its cause-and-effect matrix with the BMS entirely out of service.</li>
  <li><strong>Smoke control actuation should be hardwired or on a listed network.</strong> Damper and fan commands that form part of the fire strategy must not traverse a shared field bus whose response time depends on how many VAV boxes somebody added later.</li>
  <li><strong>The BMS provides monitoring and normal-mode control</strong>, and hands over cleanly on alarm. Design the handover explicitly, including what happens on restoration, which is the case nobody tests.</li>
  <li><strong>Lift, generator and fire pump interfaces</strong> are status-and-command boundaries with their own contractors; define every signal, its direction and its failure state in an interface matrix issued at design, not negotiated on site.</li>
  <li><strong>Security and access control interact with egress.</strong> Fail-safe versus fail-secure on every door is a life-safety decision documented in the same matrix.</li>
</ul>

<h2 id="int-trend">5 · Interactive: trending, and how much data that is</h2>
<p>A building you cannot see is a building you cannot improve. Trending is what makes every diagnostic in this whole series possible (the approach temperature in <a href="water-treatment-building-systems.html">water treatment</a>, the return temperature in <a href="district-cooling-ets-tall-buildings.html">district cooling</a>, the door differential in <a href="stack-effect-tall-buildings.html">stack effect</a>) and it has to be specified, sized and paid for.</p>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Trend data volume by sample interval and retention</div>
    <div class="fsub">Samples = points × (60/interval) × 8760 per year; storage at the stated bytes per sample including timestamp and quality flag. Change-of-value logging reduces this substantially for slow points.</div>
  </div>
  <div class="chart-box"><canvas id="trChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Trended points <span id="vTp">30000</span></label>
      <input type="range" id="sTp" min="1000" max="60000" value="30000" step="1000">
      <div class="hint">Not every point needs trending, but every point you will ever be asked about does.</div>
    </div>
    <div class="ctrl">
      <label>Sample interval <span id="vSi">15 min</span></label>
      <input type="range" id="sSi" min="1" max="60" value="15" step="1">
      <div class="hint">15 minutes suits energy analysis; 1 minute is needed for control diagnostics.</div>
    </div>
    <div class="ctrl">
      <label>Retention <span id="vRt">10 yr</span></label>
      <input type="range" id="sRt" min="1" max="25" value="10" step="1">
      <div class="hint">Long retention is what lets you compare this summer with the first one.</div>
    </div>
    <div class="ctrl">
      <label>Bytes per sample <span id="vBs">16</span></label>
      <input type="range" id="sBs" min="8" max="64" value="16" step="1">
      <div class="hint">Value plus timestamp plus quality, before compression.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Samples per year</div><div class="v" id="rSy">1.05 <small>G</small></div></div>
    <div class="cell"><div class="k">Storage per year</div><div class="v" id="rSt">16.8 <small>GB</small></div></div>
    <div class="cell"><div class="k">Over retention</div><div class="v" id="rSr">168 <small>GB</small></div></div>
    <div class="cell"><div class="k">At 1-minute</div><div class="v" id="rS1">252 <small>GB/yr</small></div></div>
    <div class="cell"><div class="k">Assessment</div><div class="v" style="font-size:15px;margin-top:6px;"><span id="rTv"></span></div></div>
  </div>
</div>
<p class="fig-note">Thirty thousand points at fifteen-minute intervals is <strong>16.8&nbsp;GB a year</strong>: <strong>168&nbsp;GB over a ten-year retention</strong>, which is nothing. Even one-minute sampling on every point is 252&nbsp;GB a year, still trivial against the value it delivers. <strong>There is no technical reason to trend sparsely, and the usual reasons given are commercial rather than real.</strong> Specify comprehensive trending with long retention from day one, because the data you did not collect in year one is the data you will want in year five when somebody asks why the building uses more than it did. Use change-of-value logging for slow points to cut the volume without losing the record.</p>

<h2 id="metering">6 · Metering: the part that has to be designed, not added</h2>
<ul class="clean">
  <li><strong>Meter to a hierarchy that closes.</strong> Utility intake, then plant, then zone, then tenant. Every level should sum to the level above within a stated tolerance; if it does not, the discrepancy is either a meter fault or a load nobody knows about, and both are worth finding.</li>
  <li><strong>Sub-metering coverage is the single number that determines whether energy management is possible.</strong> Below about half the load metered, most consumption is unattributable and any efficiency claim is speculation.</li>
  <li><strong>Meter thermal energy as well as electricity.</strong> Cooling delivered per zone is what exposes the low-ΔT problems that this series keeps returning to, and it is what makes tenant recharging fair.</li>
  <li><strong>Match the meter to the contract.</strong> Where meters are used for billing they must meet the relevant accuracy class and be installed with the straight lengths and matched sensor pairs the standard requires: the point made in <a href="district-cooling-ets-tall-buildings.html">district cooling</a> applies to every tenant meter too.</li>
  <li><strong>Give every meter a network path and a name</strong> in the same convention as the rest of the system. A meter that has to be read by walking to it will be read once a year at best.</li>
</ul>

<h2 id="install">7 · Design, installation &amp; handover</h2>
<ul class="clean">
  <li><strong>Design the naming convention before the first controller is ordered.</strong> Building, zone, system, equipment, point: consistent, machine-parsable and documented. Thirty thousand inconsistently named points is a building that cannot be analysed, and renaming later is a project in itself.</li>
  <li><strong>Write the alarm philosophy.</strong> Priorities, routing, suppression during known conditions and a limit on the alarms an operator can receive per hour. An unmanaged system generates thousands of alarms a day and is then ignored entirely, which is worse than having none.</li>
  <li><strong>Specify open protocols and an owned database.</strong> Insist on documented point lists, exportable trend data and no proprietary lock on the graphics or the database schema. This is the clause that decides whether the system can be maintained or must be replaced.</li>
  <li><strong>Segregate the network properly</strong>: controls on their own VLAN, no direct internet exposure, remote access through a managed gateway, and a documented patching responsibility. A BMS is an OT network and should be treated as one.</li>
  <li><strong>Commission the sequences, not the points.</strong> Point-to-point checks prove wiring; only a functional test against the written sequence of operation proves control. Require the sequences as a written deliverable and test against them.</li>
  <li><strong>Hand over the model, the database and the trends</strong>, not just drawings. The single most useful handover artefact is an exportable, documented point database with a year of trend data behind it.</li>
  <li><strong>Plan for the head end to outlive its software.</strong> Budget a software refresh at ten to fifteen years and make sure the field devices will survive it.</li>
</ul>

<h2 id="checklist">8 · The design &amp; installation checklist</h2>
<ul class="clean">
  <li><strong>Estimate the point count early</strong> and design the network hierarchy to match the mechanical zoning.</li>
  <li><strong>Keep field trunks short</strong> and specify a minimum baud rate for every device.</li>
  <li><strong>Keep life safety off the shared bus</strong>, with an interface matrix issued at design.</li>
  <li><strong>Design the naming convention and alarm philosophy</strong> as deliverables.</li>
  <li><strong>Trend comprehensively with long retention</strong>: the storage is trivial.</li>
  <li><strong>Meter to a hierarchy that closes</strong>, thermal as well as electrical.</li>
  <li><strong>Specify open protocols, exportable data and an owned database.</strong></li>
  <li><strong>Treat the network as OT</strong>: segregated, managed and patched.</li>
  <li><strong>Commission against written sequences</strong>, zone by zone, and hand over the database and the trends.</li>
</ul>

<div class="callout key">
  <span class="lbl">The one-line summary</span>
  Thirty thousand points is a small industrial plant, and the field networks that carry them do not scale: <strong>500 points on one MS/TP trunk is a 3.6-second poll cycle</strong>, and a single legacy device forcing 9,600 baud makes it twenty-nine. So the architecture is an <strong>IP backbone with zone-level controllers whose boundaries match the mechanical zoning</strong>, life safety kept off the shared bus entirely, and short field trunks with a specified minimum baud rate. Then spend the effort on the three things that decide whether the building can be managed for sixty years: a <strong>designed naming convention</strong>, a <strong>metering hierarchy that closes</strong>, and <strong>comprehensive trending with long retention</strong>, which costs 168&nbsp;GB over a decade and is the only reason any of the diagnostics in this series are possible at all.
</div>

<h2 id="refs">References &amp; standards</h2>
<ol class="refs">
  <li>ANSI/ASHRAE Standard 135, <em>BACnet: A Data Communication Protocol for Building Automation and Control Networks</em>, including MS/TP physical layer limits and device addressing.</li>
  <li>ASHRAE <em>Guideline 13: Specifying Building Automation Systems</em>, and Guideline 36 for high-performance sequences of operation.</li>
  <li>ISO 16484 series, building automation and control systems: hardware, functions, project specification and commissioning.</li>
  <li>ANSI/ASHRAE/IES Standard 90.1: metering, monitoring and control requirements; and ASHRAE Standard 224 / Guideline 36 for sequence standardisation.</li>
  <li>CIBSE <em>Guide H: Building Control Systems</em> and CIBSE TM39 <em>Building Energy Metering</em>.</li>
  <li>IEC 62443: industrial communication network security, applied to building operational technology networks.</li>
  <li>EN 1434 / OIML R75 for thermal energy meters, and IEC 62053 for electricity meter accuracy classes.</li>
  <li>ASHRAE <em>Design Guide for Tall, Supertall, and Megatall Building Systems</em>, 2nd ed.: controls architecture and phased handover in tall buildings.</li>
</ol>

<div class="tags">#BMS #BuildingAutomation #Controls #BACnet #MSTP #ASHRAE135 #Guideline36 #TallBuildings #MegatallBuildings #PointCount #NetworkArchitecture #IPBackbone #PollCycle #BaudRate #LifeSafetyInterface #CauseAndEffect #InterfaceMatrix #Trending #DataRetention #ChangeOfValue #Metering #SubMetering #ThermalMetering #EN1434 #NamingConvention #AlarmPhilosophy #OTSecurity #IEC62443 #Commissioning #MEP #BuildingServices</div>

</div>

<!-- Newsletter Section -->
<iframe name="mc_hidden" style="display:none;width:0;height:0;border:none;" aria-hidden="true"></iframe>
<section style="padding:96px 24px; text-align:center; border-top:1px solid var(--border);">
  <div style="max-width:560px; margin:0 auto;">
    <h2 style="font-family:var(--font-display); font-size:clamp(28px,4vw,40px); font-weight:700; letter-spacing:-0.035em; margin-bottom:14px; color:var(--text-primary);">Engineering Insights</h2>
    <p style="color:var(--text-secondary); margin-bottom:32px; font-size:17px; line-height:1.6;">Get expert articles on water, infrastructure and MEP engineering, delivered to your inbox.</p>
    <form id="mc-newsletter-form" action="https://abokhatwa.us20.list-manage.com/subscribe/post?u=645cde9278168c77168879d6b&amp;id=1891a44d03&amp;f_id=003dc2e1f0" method="post" target="mc_hidden" onsubmit="return mcSubmit(event)" style="display:flex; gap:10px; justify-content:center; flex-wrap:wrap;">
      <input type="email" name="EMAIL" id="mc-email" aria-label="Email address" placeholder="Your email address" style="flex:1; min-width:240px; max-width:340px; padding:13px 18px; border-radius:3px; border:1px solid var(--border-light); font-size:15px; outline:none; background:var(--bg-3); color:var(--text-primary); font-family:inherit; transition:border-color .2s, box-shadow .2s;">
      <div aria-hidden="true" style="position:absolute;left:-5000px;width:0;height:0;overflow:hidden;"><input type="text" name="b_645cde9278168c77168879d6b_1891a44d03" tabindex="-1" value=""></div>
      <button type="submit" class="btn btn-primary" style="padding:13px 28px;">Subscribe</button>
    </form>
    <div id="mc-msg" style="margin-top:16px; font-size:13px; color:var(--text-tertiary);">No spam. Unsubscribe anytime.</div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <p class="f-line"><span class="nm">&copy; 2026 Mohamed Abokhatwa</span> <i class="sep">&middot;</i> <span>Riyadh, Saudi Arabia</span> <i class="sep">&middot;</i> <a href="mailto:mohamed@abokhatwa.com" dir="ltr">mohamed@abokhatwa.com</a> <i class="sep">&middot;</i> <a href="tel:+966541706700" dir="ltr">+966 54 170 6700</a> <i class="sep">&middot;</i> <a href="https://www.linkedin.com/in/abokhatwa" target="_blank" rel="noopener">LinkedIn</a> <i class="sep">&middot;</i> <a href="/">All articles</a></p>
  </div>
</footer>

<!-- Floating Consultation Button -->
<div class="fab-consult" onclick="Calendly.initPopupWidget({url:'https://calendly.com/mohamed-abokhatwa/30min'});return false;">
  <span class="fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="4" width="18" height="18" rx="2"/><path d="M16 2v4M8 2v4M3 10h18"/></svg></span>
  <span class="fab-text">Book a Consultation</span>
</div>
<script>
function mcSubmit(e) {
  var email = document.getElementById('mc-email').value.trim();
  var msg = document.getElementById('mc-msg');
  var input = document.getElementById('mc-email');
  var parts = email.split('@');
  var valid = parts.length === 2 && parts[0].length >= 2 && parts[1].includes('.') && parts[1].split('.')[0].length >= 2 && parts[1].split('.').pop().length >= 2;
  if (!valid) {
    input.style.border = '1.5px solid #e34000';
    msg.style.color = '#e34000';
    msg.textContent = 'Please enter a valid email address (e.g. name@domain.com)';
    return false;
  }
  input.style.border = '1.5px solid rgba(0,113,227,0.2)';
  msg.style.color = '#6e6e73';
  msg.textContent = 'Subscribing...';
  setTimeout(function() {
    document.getElementById('mc-newsletter-form').style.display = 'none';
    msg.style.color = '#0071e3';
    msg.style.fontSize = '1.1rem';
    msg.style.fontWeight = '600';
    msg.textContent = '✓ Thank you for subscribing!';
  }, 1200);
  return true;
}
</script>

<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.1/chart.umd.min.js"></script>
  <script src="chart-theme.js?v=13"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/chartjs-plugin-annotation/3.0.1/chartjs-plugin-annotation.min.js"></script>
<script>

const fmt0=v=>Math.round(v).toLocaleString('en-US');
const fmt1=v=>v.toFixed(1);
const fmt2=v=>v.toFixed(2);
const AX={grid:{color:'#eef2f5'},ticks:{font:{family:'IBM Plex Sans',size:11}}};

/* ---------- CHART 1 : points & segments ---------- */
const sF=document.getElementById('sF'),sP=document.getElementById('sP'),
      sD=document.getElementById('sD'),sS=document.getElementById('sS');
let ptChart=new Chart(document.getElementById('ptChart'),{
  data:{datasets:[
    {type:'line',label:'Total points',data:[],borderColor:'#1b4f72',backgroundColor:'rgba(27,79,114,0.10)',borderWidth:3,pointRadius:0,fill:true,yAxisID:'y',order:3},
    {type:'line',label:'Field segments',data:[],borderColor:'#c0392b',borderWidth:2.5,borderDash:[6,4],pointRadius:0,yAxisID:'y1',order:2},
    {type:'scatter',label:'Your tower',data:[],backgroundColor:'#b9770e',borderColor:'#fff',borderWidth:2,pointRadius:7,yAxisID:'y',order:1}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:{type:'linear',min:20,max:200,title:{display:true,text:'Floors',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX},
            y:{type:'linear',position:'left',min:0,title:{display:true,text:'Total control points',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX},
            y1:{type:'linear',position:'right',min:0,title:{display:true,text:'Field network segments',font:{family:'IBM Plex Sans',size:12,weight:'600'}},grid:{drawOnChartArea:false},ticks:{font:{family:'IBM Plex Sans',size:11}}}},
    plugins:{legend:{labels:{font:{family:'IBM Plex Sans',size:11.5},usePointStyle:true,boxWidth:8}}}}
});
function updPt(){
  const F=+sF.value,P=+sP.value,D=+sD.value,S=+sS.value;
  document.getElementById('vF').textContent=F;
  document.getElementById('vP').textContent=P;
  document.getElementById('vD').textContent=D;
  document.getElementById('vS').textContent=S;
  const xs=[];for(let x=20;x<=200;x+=5)xs.push(x);
  ptChart.data.datasets[0].data=xs.map(x=>({x:x,y:x*P}));
  ptChart.data.datasets[1].data=xs.map(x=>({x:x,y:Math.ceil(x*D/S)}));
  ptChart.data.datasets[2].data=[{x:F,y:F*P}];
  ptChart.update('none');
  const pts=F*P, dev=F*D, seg=Math.ceil(dev/S);
  document.getElementById('rTp').textContent=fmt0(pts);
  document.getElementById('rDv').textContent=fmt0(dev);
  document.getElementById('rSg').textContent=fmt0(seg);
  document.getElementById('rPs').textContent=fmt0(pts/seg);
  const v=document.getElementById('rAv');
  if(seg<=6)       v.innerHTML='<span class="badge good">flat network is viable</span>';
  else if(seg<=30) v.innerHTML='<span class="badge warn">IP backbone needed</span>';
  else             v.innerHTML='<span class="badge bad">zone controllers on an IP riser</span>';
}
[sF,sP,sD,sS].forEach(s=>s.addEventListener('input',updPt));updPt();

/* ---------- CHART 2 : poll cycle ---------- */
const sN=document.getElementById('sN'),sB=document.getElementById('sB'),
      sBy=document.getElementById('sBy'),sR=document.getElementById('sR');
const BAUDS=[9600,19200,38400,76800];
const cycle=(n,baud,by)=>n*by*8/baud*1.15;   // 15% token overhead
let pollChart=new Chart(document.getElementById('pollChart'),{
  data:{datasets:[
    {type:'line',label:'Poll cycle at your baud rate',data:[],borderColor:'#c0392b',backgroundColor:'rgba(192,57,43,0.08)',borderWidth:3,pointRadius:0,fill:true,order:3},
    {type:'line',label:'At 9600 baud',data:[],borderColor:'#1b4f72',borderWidth:2.2,borderDash:[6,4],pointRadius:0,order:2},
    {type:'scatter',label:'Your trunk',data:[],backgroundColor:'#b9770e',borderColor:'#fff',borderWidth:2,pointRadius:7,order:1}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:{type:'linear',min:50,max:1500,title:{display:true,text:'Points on one field trunk',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX},
            y:{type:'linear',min:0,title:{display:true,text:'Full poll cycle (s)',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX}},
    plugins:{legend:{labels:{font:{family:'IBM Plex Sans',size:11.5},usePointStyle:true,boxWidth:8}},
      tooltip:{callbacks:{label:c=>`${fmt2(c.parsed.y)} s at ${fmt0(c.parsed.x)} points`}},
      annotation:{annotations:{
        req:{type:'line',scaleID:'y',yScaleID:'y',value:2,borderColor:'#b9770e',borderWidth:1.6,borderDash:[5,4],label:{display:true,content:'required response',position:'start',font:{size:10,family:'IBM Plex Sans'},color:'#b9770e',backgroundColor:'rgba(255,255,255,0.85)'}}
      }}}}
});
function updPoll(){
  const n=+sN.value,bi=+sB.value,by=+sBy.value,req=+sR.value;
  const baud=BAUDS[bi];
  document.getElementById('vN').textContent=n;
  document.getElementById('vB').textContent=baud;
  document.getElementById('vBy').textContent=by;
  document.getElementById('vR').textContent=fmt1(req)+' s';
  const xs=[];for(let x=50;x<=1500;x+=10)xs.push(x);
  pollChart.data.datasets[0].data=xs.map(x=>({x:x,y:+cycle(x,baud,by).toFixed(3)}));
  pollChart.data.datasets[1].data=xs.map(x=>({x:x,y:+cycle(x,9600,by).toFixed(3)}));
  pollChart.data.datasets[2].data=[{x:n,y:+cycle(n,baud,by).toFixed(3)}];
  pollChart.options.plugins.annotation.annotations.req.value=req;
  pollChart.options.scales.y.max=Math.max(cycle(1500,baud,by)*1.05,req*2);
  pollChart.update('none');
  const t=cycle(n,baud,by);
  const maxPts=Math.floor(req*baud/(by*8*1.15));
  document.getElementById('rPc').innerHTML=fmt2(t)+' <small>s</small>';
  document.getElementById('rMp').textContent=fmt0(maxPts);
  document.getElementById('rTn').textContent=Math.max(1,Math.ceil(n/Math.max(maxPts,1)));
  document.getElementById('rSl').innerHTML=fmt1(cycle(n,9600,by))+' <small>s</small>';
  const v=document.getElementById('rPv');
  if(t<=req*0.5)   v.innerHTML='<span class="badge good">comfortable</span>';
  else if(t<=req)  v.innerHTML='<span class="badge warn">at the limit</span>';
  else             v.innerHTML='<span class="badge bad">split the trunk</span>';
}
[sN,sB,sBy,sR].forEach(s=>s.addEventListener('input',updPoll));updPoll();

/* ---------- CHART 3 : trend storage ---------- */
const sTp=document.getElementById('sTp'),sSi=document.getElementById('sSi'),
      sRt=document.getElementById('sRt'),sBs=document.getElementById('sBs');
const samplesYr=(p,iv)=>p*(60/iv)*24*365;
let trChart=new Chart(document.getElementById('trChart'),{
  data:{datasets:[
    {type:'line',label:'Storage per year (GB)',data:[],borderColor:'#c0392b',backgroundColor:'rgba(192,57,43,0.08)',borderWidth:3,pointRadius:0,fill:true,order:3},
    {type:'line',label:'Over the retention period (GB)',data:[],borderColor:'#1b4f72',borderWidth:2.5,borderDash:[6,4],pointRadius:0,order:2},
    {type:'scatter',label:'Your system',data:[],backgroundColor:'#b9770e',borderColor:'#fff',borderWidth:2,pointRadius:7,order:1}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:{type:'linear',min:1,max:60,reverse:true,title:{display:true,text:'Sample interval (minutes): finer to the right',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX},
            y:{type:'logarithmic',title:{display:true,text:'Storage (GB, log scale)',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX}},
    plugins:{legend:{labels:{font:{family:'IBM Plex Sans',size:11.5},usePointStyle:true,boxWidth:8}},
      tooltip:{callbacks:{label:c=>`${fmt1(c.parsed.y)} GB at ${fmt0(c.parsed.x)} min`}}}}
});
function updTr(){
  const p=+sTp.value,iv=+sSi.value,rt=+sRt.value,B=+sBs.value;
  document.getElementById('vTp').textContent=fmt0(p);
  document.getElementById('vSi').textContent=iv+' min';
  document.getElementById('vRt').textContent=rt+' yr';
  document.getElementById('vBs').textContent=B;
  const gbYr=x=>samplesYr(p,x)*B/1e9;
  const xs=[];for(let x=1;x<=60;x+=1)xs.push(x);
  trChart.data.datasets[0].data=xs.map(x=>({x:x,y:+gbYr(x).toFixed(3)}));
  trChart.data.datasets[1].data=xs.map(x=>({x:x,y:+(gbYr(x)*rt).toFixed(3)}));
  trChart.data.datasets[2].data=[{x:iv,y:+gbYr(iv).toFixed(3)}];
  trChart.update('none');
  document.getElementById('rSy').innerHTML=fmt2(samplesYr(p,iv)/1e9)+' <small>G</small>';
  document.getElementById('rSt').innerHTML=fmt1(gbYr(iv))+' <small>GB</small>';
  document.getElementById('rSr').innerHTML=fmt0(gbYr(iv)*rt)+' <small>GB</small>';
  document.getElementById('rS1').innerHTML=fmt0(gbYr(1))+' <small>GB/yr</small>';
  const v=document.getElementById('rTv'), tb=gbYr(iv)*rt/1000;
  if(tb<1)      v.innerHTML='<span class="badge good">trivial, trend everything</span>';
  else if(tb<5) v.innerHTML='<span class="badge good">easily affordable</span>';
  else          v.innerHTML='<span class="badge warn">use change-of-value logging</span>';
}
[sTp,sSi,sRt,sBs].forEach(s=>s.addEventListener('input',updTr));updTr();

window.addEventListener('load',function(){try{ptChart.resize();pollChart.resize();trChart.resize();}catch(e){}});

</script>

<!-- WhatsApp Button -->
<a href="https://wa.me/966541706700" target="_blank" rel="noopener" aria-label="Chat on WhatsApp" class="fab-glass fab-wa">
  <svg width="22" height="22" viewBox="0 0 24 24" fill="currentColor"><path d="M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51-.173-.008-.371-.01-.57-.01-.198 0-.52.074-.792.372-.272.297-1.04 1.016-1.04 2.479 0 1.462 1.065 2.875 1.213 3.074.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.625.712.227 1.36.195 1.871.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347m-5.421 7.403h-.004a9.87 9.87 0 01-5.031-1.378l-.361-.214-3.741.982.998-3.648-.235-.374a9.86 9.86 0 01-1.51-5.26c.001-5.45 4.436-9.884 9.888-9.884 2.64 0 5.122 1.03 6.988 2.898a9.825 9.825 0 012.893 6.994c-.003 5.45-4.437 9.884-9.885 9.884m8.413-18.297A11.815 11.815 0 0012.05 0C5.495 0 .16 5.335.157 11.892c0 2.096.547 4.142 1.588 5.945L.057 24l6.305-1.654a11.882 11.882 0 005.683 1.448h.005c6.554 0 11.89-5.335 11.893-11.893a11.821 11.821 0 00-3.48-8.413z"/></svg>
  <span class="fab-glass-text">WhatsApp</span>
</a>

<!-- End WhatsApp Button -->

<script src="article-features.js?v=17"></script>
<script src="theme.js?v=13"></script>
</body>
</html>
