<!DOCTYPE html>
<html lang="en">
<head>
<meta name="robots" content="noindex,nofollow">
  <!-- Google Analytics -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-JRFPTBLVT4"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-JRFPTBLVT4');
  </script>
  <meta charset="UTF-8">
  <link rel="preconnect" href="https://assets.calendly.com">
  <link rel="preconnect" href="https://cdnjs.cloudflare.com">
  <link rel="preconnect" href="https://www.googletagmanager.com">
  <meta name="theme-color" content="#f5f5f7" media="(prefers-color-scheme: light)">
  <meta name="theme-color" content="#0e0e10" media="(prefers-color-scheme: dark)">
  <script>(function(){var t=localStorage.getItem("site-theme")||(matchMedia("(prefers-color-scheme:dark)").matches?"dark":"light");document.documentElement.setAttribute("data-theme",t);})();</script>
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Chiller Plant Design: Configurations, Design Pitfalls & Installation Problems — Mohamed Abokhatwa</title>
    <link rel="alternate" type="application/rss+xml" title="Mohamed Abokhatwa — Engineering Insights" href="https://abokhatwa.com/feed.xml">
  <link rel="stylesheet" href="style.css?v=3">
  <link rel="icon" type="image/png" sizes="32x32" href="../favicon-32.png?v=2">
  <link rel="icon" type="image/png" sizes="64x64" href="../favicon.png?v=2">
  <link rel="apple-touch-icon" sizes="180x180" href="../favicon-180.png?v=2">
  <script>
    MathJax = { tex: { inlineMath: [['\\(', '\\)']], displayMath: [['\\[', '\\]']] }, svg: { fontCache: 'global' } };
  </script>
  <script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.2/es5/tex-svg.min.js" id="MathJax-script" async></script>
  <style>
    .article-hero{padding:140px 24px 80px;max-width:var(--max-w);margin:0 auto;}
    .article-hero .back{display:inline-flex;align-items:center;gap:6px;font-size:13px;color:var(--text-tertiary);text-decoration:none;margin-bottom:48px;transition:var(--transition);}
    .article-hero .back:hover{color:var(--text-primary);}
    .article-hero .tag{font-size:11px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;color:var(--accent);margin-bottom:20px;display:block;}
    .article-hero h1{font-family:var(--font-display);font-size:clamp(36px,5vw,60px);font-weight:700;letter-spacing:-.04em;line-height:1.1;margin-bottom:24px;max-width:880px;}
    .article-hero .byline{font-size:14px;color:var(--text-tertiary);display:flex;align-items:center;gap:16px;flex-wrap:wrap;}
    .hero-img-wrap{width:100%;background:var(--bg-4);border-bottom:1px solid var(--border);}
    .hero-img-wrap img{width:100%;height:auto;display:block;max-width:100%;}
    .article-body{max-width:720px;margin:0 auto;padding:80px 24px 120px;}
    .article-body h2{font-size:28px;font-weight:600;color:var(--text-primary);margin:3.5rem 0 1rem;letter-spacing:-.02em;scroll-margin-top:90px;}
    .article-body h3{font-size:19px;font-weight:500;color:var(--text-primary);margin:2.5rem 0 .6rem;letter-spacing:-.01em;scroll-margin-top:90px;}
    .article-body p{font-size:17px;color:var(--text-secondary);line-height:1.8;margin-bottom:1.2rem;}
    .article-body ul,.article-body ol{padding-left:24px;margin-bottom:1.2rem;}
    .article-body li{font-size:17px;color:var(--text-secondary);line-height:1.8;margin-bottom:6px;}
    .article-body strong{color:var(--text-primary);font-weight:500;}
    .article-divider{border:none;border-top:1px solid var(--border);margin:3.5rem 0;}
    .lead{font-size:21px !important;line-height:1.6 !important;color:var(--text-primary) !important;font-weight:400;margin-bottom:1.6rem !important;}
    sup.cite{font-size:11px;color:var(--accent);font-weight:600;vertical-align:super;}

    /* equations (MathJax) */
    .article-body .eq{background:var(--bg-3);border:1px solid var(--border);border-left:3px solid var(--accent);border-radius:12px;padding:6px 20px;margin:22px 0;overflow-x:auto;color:var(--text-primary);}

    /* callouts */
    .callout{border-radius:14px;padding:20px 24px;margin:28px 0;font-size:16px;line-height:1.7;border:1px solid var(--border);background:var(--bg-3);color:var(--text-secondary);border-left:3px solid var(--accent);}
    .callout .lbl{font-weight:600;font-size:12px;letter-spacing:.08em;text-transform:uppercase;display:block;margin-bottom:8px;color:var(--accent);}
    .callout strong{color:var(--text-primary);}
    .callout.warn{border-left-color:var(--danger);} .callout.warn .lbl{color:var(--danger);}
    .callout.key{border-left-color:var(--warning);} .callout.key .lbl{color:var(--warning);}
    .callout.green{border-left-color:#1e8449;} .callout.green .lbl{color:#1e8449;}

    /* tables */
    .tbl-wrap{overflow-x:auto;margin:24px 0;}
    .article-body table{width:100%;border-collapse:collapse;font-size:14px;background:var(--bg-3);border-radius:12px;overflow:hidden;border:1px solid var(--border);}
    .article-body caption{caption-side:top;text-align:left;font-size:13px;color:var(--text-tertiary);margin-bottom:10px;}
    .article-body th{background:var(--bg-4);color:var(--text-primary);text-align:left;padding:11px 14px;font-weight:600;font-size:13px;}
    .article-body td{padding:11px 14px;border-top:1px solid var(--border);vertical-align:top;color:var(--text-secondary);line-height:1.6;}
    .article-body td.num,.article-body th.num{text-align:right;font-variant-numeric:tabular-nums;}

    ul.clean li{margin-bottom:9px;}

    /* original schematic */
    .schematic{margin:30px 0;border:1px solid var(--border);border-radius:16px;background:var(--bg-3);padding:22px 20px 10px;box-shadow:var(--shadow-glass);}
    .schematic svg{width:100%;height:auto;display:block;}
    .schematic .cap{font-size:13px;color:var(--text-tertiary);margin-top:12px;text-align:center;line-height:1.5;}

    /* interactive figure — a self-contained light instrument panel, legible in both themes */
    .fig{margin:30px 0;border:1px solid var(--border);border-radius:16px;overflow:hidden;background:#fff;box-shadow:var(--shadow-glass);}
    .fig-head{padding:18px 22px 6px;}
    .fig-head .ftitle{font-weight:700;font-size:15px;color:#1b4f72;}
    .fig-head .fsub{font-size:12.5px;color:#5b6b7b;margin-top:3px;line-height:1.5;}
    .chart-box{position:relative;height:430px;padding:8px 14px 18px;}
    @media(max-width:640px){.chart-box{height:340px;}}
    .controls{display:grid;grid-template-columns:repeat(auto-fit,minmax(220px,1fr));gap:18px;padding:10px 22px 22px;border-top:1px solid #e5e9ed;background:#f7f9fb;}
    .ctrl label{display:flex;justify-content:space-between;font-size:13px;font-weight:600;color:#1a1d21;margin-bottom:6px;}
    .ctrl label span{color:#1b4f72;font-variant-numeric:tabular-nums;}
    .ctrl input[type=range]{width:100%;accent-color:#1b4f72;}
    .ctrl .hint{font-size:11.5px;color:#5b6b7b;margin-top:4px;line-height:1.45;}
    .readout{display:grid;grid-template-columns:repeat(auto-fit,minmax(120px,1fr));gap:0;border-top:1px solid #e5e9ed;}
    .readout .cell{padding:14px 16px;border-right:1px solid #e5e9ed;}
    .readout .cell:last-child{border-right:none;}
    .readout .k{font-size:11px;text-transform:uppercase;letter-spacing:.08em;color:#5b6b7b;}
    .readout .v{font-size:22px;font-weight:700;color:#1b4f72;font-variant-numeric:tabular-nums;margin-top:2px;}
    .readout .v small{font-size:13px;font-weight:500;color:#5b6b7b;}
    .badge{display:inline-block;padding:3px 10px;border-radius:30px;font-size:12px;font-weight:600;}
    .badge.good{background:#d5f5e3;color:#1e8449;}
    .badge.warn{background:#fdebd0;color:#b9770e;}
    .badge.bad{background:#fadbd8;color:#c0392b;}
    .fig-note{font-size:15px;color:var(--text-tertiary);margin-top:-8px;}

    /* references */
    .article-body ol.refs{counter-reset:ref;list-style:none;padding:0;font-size:14px;}
    .article-body ol.refs li{counter-increment:ref;padding:10px 0 10px 38px;position:relative;border-bottom:1px solid var(--border);color:var(--text-secondary);line-height:1.55;margin-bottom:0;}
    .article-body ol.refs li::before{content:"["counter(ref)"]";position:absolute;left:0;top:10px;color:var(--accent);font-weight:700;}
    .article-body ol.refs em{color:var(--text-tertiary);}
  </style>
  <link href="https://assets.calendly.com/assets/external/widget.css" rel="stylesheet" media="print" onload="this.media='all'">
  <script src="https://assets.calendly.com/assets/external/widget.js" type="text/javascript" async></script>
  <meta name="description" content="Chiller plant design end to end: chiller types and plant configurations (constant primary, primary–secondary, variable primary flow, series counterflow), the design pitfalls — sizing and staging, part-load efficiency and the Low Delta-T Syndrome — and the installation and execution problems that wreck real plants. Three interactive charts, worked numbers and references.">
  <meta property="og:title" content="Chiller Plant Design: Configurations, Design Pitfalls & Installation Problems | Mohamed Abokhatwa">
  <meta property="og:description" content="Chiller types and plant configurations, staging and part-load efficiency, the Low Delta-T Syndrome, variable-speed pumping, and the installation mistakes that wreck real plants — in three interactive charts.">
  <meta property="og:type" content="website">
  <meta property="og:url" content="https://abokhatwa.com/chiller-plant-design.html">
  <meta property="og:image" content="https://abokhatwa.com/og-chiller-plant-design.jpg">
  <meta property="og:image:alt" content="A central water-cooled chiller plant — chillers, primary and secondary pumps, decoupler and cooling towers">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="Chiller Plant Design: Configurations, Design Pitfalls & Installation Problems | Mohamed Abokhatwa">
  <meta name="twitter:description" content="Plant configurations, staging and part-load efficiency, the Low Delta-T Syndrome, and the installation problems that wreck real chiller plants — three interactive charts.">
  <link rel="canonical" href="https://abokhatwa.com/chiller-plant-design.html">

  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Chiller Plant Design: Configurations, Design Pitfalls & Installation Problems",
  "description": "Chiller types and central plant configurations, sizing and staging, part-load efficiency and the Low Delta-T Syndrome, variable-speed pumping, and the installation and execution problems in central chilled-water plants.",
  "image": "https://abokhatwa.com/og-chiller-plant-design.jpg",
  "datePublished": "2026-06-27",
  "dateModified": "2026-06-27",
  "author": {
    "@type": "Person",
    "name": "Mohamed Abokhatwa",
    "url": "https://abokhatwa.com/about.html"
  },
  "publisher": {
    "@type": "Person",
    "name": "Mohamed Abokhatwa"
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://abokhatwa.com/chiller-plant-design.html"
  }
}
  </script>
<style>
.breadcrumb{display:flex;align-items:center;gap:6px;font-size:12px;color:var(--text-tertiary);margin-bottom:20px;flex-wrap:wrap;}
.breadcrumb a{color:var(--text-tertiary);text-decoration:none;transition:color .2s;}
.breadcrumb a:hover{color:var(--text-primary);}
.breadcrumb-sep{opacity:.4;}
.breadcrumb-current{color:var(--text-secondary);}.breadcrumb a.breadcrumb-current{color:var(--accent);}.breadcrumb a.breadcrumb-current:hover{opacity:.75;}
</style>
</head>
<body>
<div id="legacy-bar" style="position:sticky;top:0;z-index:99999;background:#1d1d1f;color:#f5f5f7;font:500 13px/1.4 -apple-system,BlinkMacSystemFont,Inter,Helvetica,Arial,sans-serif;padding:9px 16px;display:flex;gap:14px;align-items:center;justify-content:center;flex-wrap:wrap;text-align:center;"><span>You are viewing the previous design of abokhatwa.com, archived 21 August 2026.</span><a href="https://abokhatwa.com/" style="color:#6fb3d6;text-decoration:underline;">Go to the current site</a></div>
<nav class="nav">
  <div class="nav-inner">
    <a href="index.html" class="nav-logo">Mohamed Abokhatwa</a>
    <ul class="nav-links" id="navLinks">
      <li><a href="index.html">Articles</a></li>
      <li><a href="calculators.html">Calculators</a></li>
      <li><a href="one-tower.html">One Tower</a></li>
      <li><a href="mep-course/">Course</a></li>
      <li><a href="services.html">Services</a></li>
      <li><a href="about.html">About</a></li>
      <li><a href="https://www.linkedin.com/in/abokhatwa" target="_blank">LinkedIn</a></li>
      <li><a href="index-ar.html" class="lang-switch">العربية</a></li>
    </ul>
    <button id="theme-toggle" class="theme-toggle" onclick="toggleTheme()" aria-label="Toggle dark mode" title="Toggle dark mode">
      <svg class="icon-sun"  width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="12" cy="12" r="5"/><path d="M12 1v2M12 21v2M4.22 4.22l1.42 1.42M18.36 18.36l1.42 1.42M1 12h2M21 12h2M4.22 19.78l1.42-1.42M18.36 5.64l1.42-1.42"/></svg>
      <svg class="icon-moon" width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M21 12.79A9 9 0 1111.21 3 7 7 0 0021 12.79z"/></svg>
    </button>
    <button class="nav-hamburger" id="navToggle" aria-label="Menu" aria-expanded="false">
      <span></span><span></span><span></span>
    </button>
  </div>

</nav>
<script>
  document.getElementById('navToggle').addEventListener('click', function() {
    var open = document.getElementById('navLinks').classList.toggle('open');
    this.classList.toggle('open', open);
    this.setAttribute('aria-expanded', open);
  });
</script>

<div class="article-hero">
  <a href="index.html" class="back">&#8592; All articles</a>
<div class="breadcrumb"><a href="index.html">Articles</a><span class="breadcrumb-sep">›</span><span class="breadcrumb-current">HVAC &amp; Cooling</span></div>
  <span class="tag">HVAC &amp; Cooling &middot; Chiller Plant &middot; Design &middot; Installation</span>
  <h1>Chiller Plant Design: Configurations, Design Pitfalls &amp; Installation Problems</h1>
  <div class="byline">
    <span>Mohamed Abokhatwa</span>
    <span style="color:var(--border-light)">|</span>
    <span>Mechanical Manager &middot; MSc, PMP, PMI-RMP, Envision SP</span>
    <span style="color:var(--border-light)">|</span>
    <span>June 2026</span>
    <span style="color:var(--border-light)">|</span>
    <span data-mins-fixed>16 min read</span>
  </div>
</div>

<div class="hero-img-wrap">
  <img fetchpriority="high" width="1376" height="768" src="../chiller-plant-design.webp" alt="A central water-cooled chiller plant — chillers with primary and secondary pumps, a decoupler line, and rooftop cooling towers">
</div>

<div class="article-body">
<p class="lead">A chiller plant is the single largest energy consumer in most large buildings, and it is where the widest gap opens between the design on paper and the plant that actually runs. The chillers themselves are reliable, well-engineered machines; what goes wrong is everything around them — how they are configured, how they are staged, the water temperatures they are fed, and how they were piped and commissioned. This is a tour of the whole plant: the configurations you can choose, the design pitfalls that quietly waste energy for twenty years, and the installation problems that show up on day one.</p>

<h2 id="system">1 · The plant is a system, not a chiller</h2>
<p>A central chilled-water plant is a loop of loops. Chillers make cold water; <strong>primary (evaporator) pumps</strong> push it through the chillers; <strong>secondary (distribution) pumps</strong> send it up the building to the air-handling coils; and on the hot side, <strong>condenser pumps</strong> and <strong>cooling towers</strong> reject the heat to atmosphere. Get any one of those wrong and the chillers — however good — cannot deliver. This article is the plant-level companion to the source-to-terminal walk-through in the <a href="mep-course/module-1-hvac.html">HVAC module of the MEP course</a>; here we go deep on the plant room itself.</p>

<div class="schematic">
<svg viewBox="0 0 720 300" role="img" aria-label="A water-cooled central chiller plant: cooling towers, condenser pumps, chillers, primary pumps, a decoupler line and secondary pumps feeding the building loop">
  <style>
    .cp-pipe{stroke:var(--accent);stroke-width:2.6;fill:none;stroke-linecap:round;stroke-linejoin:round;}
    .cp-warm{stroke:#c0392b;stroke-width:2.4;fill:none;stroke-linecap:round;opacity:.8;}
    .cp-box{fill:var(--bg-4);stroke:var(--text-tertiary);stroke-width:1.4;}
    .cp-ch{fill:#1b4f72;opacity:.9;}
    .cp-lbl{fill:var(--text-secondary);font-family:-apple-system,'Inter',sans-serif;font-size:11px;}
    .cp-tl{fill:var(--text-primary);font-family:-apple-system,'Inter',sans-serif;font-size:12.5px;font-weight:700;}
    .cp-p{fill:var(--bg-3);stroke:var(--accent);stroke-width:1.6;}
  </style>
  <text x="12" y="20" class="cp-tl">Water-cooled central plant — condenser side (hot) · chillers · chilled-water side (cold)</text>

  <!-- cooling towers -->
  <path class="cp-box" d="M40 46 h96 l-10 34 h-76 z"/>
  <text x="88" y="40" text-anchor="middle" class="cp-lbl">cooling towers</text>
  <!-- condenser loop -->
  <path class="cp-warm" d="M40 70 H24 V150 H60"/>
  <path class="cp-warm" d="M136 70 H152 V150 H120"/>
  <circle class="cp-p" cx="40" cy="150" r="9"/><text x="40" y="170" text-anchor="middle" class="cp-lbl">CDWP</text>

  <!-- chillers -->
  <rect class="cp-ch" x="60" y="132" width="120" height="40" rx="6"/>
  <text x="120" y="157" text-anchor="middle" class="cp-lbl" style="fill:#fff;font-weight:700;">CHILLERS</text>

  <!-- primary CHW pumps -->
  <circle class="cp-p" cx="210" cy="200" r="9"/><text x="210" y="220" text-anchor="middle" class="cp-lbl">primary</text>
  <path class="cp-pipe" d="M120 172 V200 H201"/>
  <path class="cp-pipe" d="M219 200 H300"/>

  <!-- decoupler -->
  <path class="cp-pipe" d="M300 200 V120 H120 V132" />
  <text x="312" y="164" class="cp-lbl">decoupler</text>

  <!-- secondary pumps + building loop -->
  <circle class="cp-p" cx="330" cy="200" r="9"/><text x="330" y="220" text-anchor="middle" class="cp-lbl">secondary</text>
  <path class="cp-pipe" d="M300 200 H321"/>
  <path class="cp-pipe" d="M339 200 H520 V90 H400"/>
  <path class="cp-warm" d="M400 120 H520 V210 H339"/>
  <!-- building coils -->
  <rect class="cp-box" x="540" y="70" width="150" height="150" rx="10"/>
  <text x="615" y="60" text-anchor="middle" class="cp-lbl">building — AHU / FCU coils</text>
  <path class="cp-pipe" d="M520 90 H540"/>
  <path class="cp-warm" d="M540 120 H520"/>
  <path class="cp-pipe" d="M556 96 h120 M556 116 h120 M556 136 h120 M556 156 h120 M556 176 h120 M556 196 h120" style="stroke-width:1.4;opacity:.5;"/>
  <text x="360" y="250" text-anchor="middle" class="cp-lbl">blue = cold supply · red = warm return · the decoupler splits the production loop from the distribution loop</text>
</svg>
  <div class="cap">Original schematic of a primary–secondary (decoupled) water-cooled plant. Cooling towers and condenser-water pumps (CDWP) reject heat; chillers and constant-speed primary pumps make the cold water; variable-speed secondary pumps distribute it; the short decoupler line hydraulically separates the two.</div>
</div>

<h2 id="types">2 · Chiller types — the first fork</h2>
<p>Before configuration comes selection. The dominant machines are vapour-compression chillers, split first by <strong>how they reject heat</strong> and then by <strong>compressor type</strong><sup class="cite">[1]</sup>:</p>
<div class="tbl-wrap">
<table>
  <thead><tr><th>Type</th><th>Where it fits</th><th>Efficiency &amp; notes</th></tr></thead>
  <tbody>
    <tr><td><strong>Air-cooled</strong></td><td>Small–medium loads, no water available, simpler O&amp;M</td><td>Lower efficiency (rejects to dry-bulb air); no cooling tower or condenser water</td></tr>
    <tr><td><strong>Water-cooled</strong></td><td>Large plants, district cooling</td><td>Best efficiency (rejects to wet-bulb); needs towers, condenser pumps &amp; water treatment</td></tr>
    <tr><td>Scroll / screw (positive-displacement)</td><td>Small–mid capacity, good at part load</td><td>Robust, modular; screw common 200–800 TR</td></tr>
    <tr><td>Centrifugal</td><td>Large capacity (500 TR–several thousand)</td><td>Highest full-load efficiency; VSD centrifugals excel at part load</td></tr>
    <tr><td>Absorption</td><td>Where waste heat / cheap gas exists</td><td>Thermally driven, low electrical use, lower COP; niche</td></tr>
  </tbody>
</table>
</div>
<p>For a large building or a campus, the answer is almost always <strong>multiple water-cooled centrifugal (often VSD) chillers</strong>, and the rest of this article assumes that plant. The number and size of those units is the first real design decision — and the subject of the first chart.</p>

<h2 id="config">3 · Plant configurations — how the loops are arranged</h2>
<p>The same chillers can be piped in fundamentally different ways, and the choice sets the plant's efficiency ceiling for its whole life<sup class="cite">[2][3]</sup>:</p>
<ul class="clean">
  <li><strong>Constant primary flow.</strong> One set of pumps, constant flow through chillers and out to the building; capacity is trimmed by three-way valves that bypass water around the coils. Simple, cheap, and energy-hungry — flow never falls, so pumping is flat at full power all year. Obsolete for anything large.</li>
  <li><strong>Primary–secondary (decoupled).</strong> Constant flow through the chillers (primary), variable flow to the building (secondary VFD pumps), separated by a short <em>decoupler</em>. For decades the standard: it protects each chiller's minimum evaporator flow while letting distribution flow track load. Its weakness is the decoupler, where the Low Delta-T Syndrome does its damage.</li>
  <li><strong>Variable primary flow (VPF).</strong> A single set of variable-speed pumps modulates flow through the chillers themselves, down to each chiller's minimum, with a small bypass valve for the low-flow limit. Fewer pumps, lower first cost and the best pumping energy — now the preferred modern arrangement — but it demands fast, stable controls and a reliable minimum-flow bypass.</li>
  <li><strong>Series-counterflow chillers.</strong> Two chillers in series on the chilled-water side share the lift, so each does part of the temperature drop; excellent for the large ΔT of district cooling, at the cost of higher chilled-water pressure drop.</li>
</ul>

<h2 id="sizing">4 · Sizing &amp; staging — the first design pitfall</h2>
<p>The most common plant mistake is made before any pipe is drawn: <strong>oversizing</strong>. Loads are estimated conservatively, safety factors pile on safety factors, and the plant ends up sized for a peak that occurs a few hours a year — then spends its life crawling at part load, where a badly-staged plant is least efficient. The defences are honest load calculation, sensible diversity, and splitting the plant into the right <em>number</em> of chillers so it can follow the load in efficient steps, with <strong>N+1 redundancy</strong> for reliability<sup class="cite">[2][4]</sup>.</p>

<div class="callout key">
  <span class="lbl">Why unit count matters</span>
  A plant built from one or two huge chillers has coarse steps: at 20% load a single chiller must run at 20–40% capacity, deep in its inefficient zone. Split the same capacity into four or five units and the plant can run two or three of them near their efficiency sweet spot instead. More, smaller chillers cost a little more to buy and pipe, but they hold high efficiency across the part-load hours where the plant actually lives.
</div>

<h2 id="int-staging">5 · Interactive: staging &amp; part-load efficiency</h2>
<p>This is a plant of fixed total capacity, split into <em>N</em> equal chillers, staged so each running unit sits at a sensible part-load ratio. Drag the number of chillers and the operating load, and watch the plant's efficiency (kW/ton — lower is better) across the whole load range. The sawtooth is staging: each dip is a chiller being added at just the right moment.</p>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Plant efficiency (kW/ton) across the load range</div>
    <div class="fsub">A 1,000 TR plant split into N equal VSD-centrifugal chillers. The curve is plant kW/ton vs load; the marker is your operating point. Lower kW/ton is more efficient. More chillers = finer staging = flatter, lower kW/ton at part load.</div>
  </div>
  <div class="chart-box"><canvas id="stageChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Number of chillers (N) <span id="vN">4</span></label>
      <input type="range" id="sN" min="1" max="6" value="4" step="1">
      <div class="hint">Total plant capacity fixed at 1,000 TR, split into N equal units.</div>
    </div>
    <div class="ctrl">
      <label>Operating load <span id="vLoad">45 %</span></label>
      <input type="range" id="sLoad" min="5" max="100" value="45" step="1">
      <div class="hint">Current plant load as a share of total capacity.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Chillers running</div><div class="v" id="rRun">2 <small>of 4</small></div></div>
    <div class="cell"><div class="k">Each at load</div><div class="v" id="rPlr">90 <small>%</small></div></div>
    <div class="cell"><div class="k">Plant efficiency</div><div class="v" id="rKwt">0.50 <small>kW/ton</small></div></div>
    <div class="cell"><div class="k">Input power</div><div class="v" id="rKw">225 <small>kW</small></div></div>
  </div>
</div>
<p class="fig-note">At 45% load a four-chiller plant runs two units near 90% each — close to the efficiency sweet spot. Drop N to 1 and the same 45% load forces one chiller to lug at 45%, and the low-load hours get worse still. The gain from more units is largest exactly where the plant spends most of its time: the middle and bottom of the load range.</p>

<h2 id="lowdt">6 · The Low Delta-T Syndrome — the classic plant disease</h2>
<p>If a chiller plant underperforms, this is the first suspect. Chillers are selected for a design temperature difference between return and supply chilled water — commonly around <strong>5.5&nbsp;°C (10&nbsp;°F)</strong>. The flow a chiller needs follows directly from load and ΔT<sup class="cite">[3][5]</sup>:</p>
<div class="eq">\[ Q = \frac{\dot{q}}{\rho\,c_p\,\Delta T} \quad\Rightarrow\quad Q\,(\text{L/s}) = \frac{\dot{q}\,(\text{kW})}{4.187\times\Delta T\,(^\circ\text{C})} \]</div>
<p>The trouble is that real coils often return water <em>colder</em> than design — fouled coils, wrong control valves, three-way valves, dirty filters, or simply part-load conditions. When the return is colder, the actual ΔT falls, and because flow is inversely proportional to ΔT, <strong>the flow required to move the same cooling explodes</strong>. Worse, in a primary–secondary plant the swollen secondary flow exceeds the primary flow, pulling warm water backward through the decoupler; chillers see a diluted, cool return, cannot load up, and the plant is forced to start <em>another</em> chiller to make flow it does not need — burning chiller and pump energy to deliver the same tons.</p>

<h2 id="int-lowdt">7 · Interactive: the Low Delta-T flow penalty</h2>
<p>Set the plant load and its design ΔT, then drag the <em>actual</em> ΔT down to mimic a degraded plant. The curve is flow versus ΔT — a hyperbola that shoots up as ΔT collapses. Read how much extra flow, and how much extra pumping power, the low ΔT costs you for exactly the same cooling delivered.</p>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Chilled-water flow vs. temperature difference</div>
    <div class="fsub">Flow Q = load ÷ (4.187 × ΔT). The blue marker is the design point; the green marker is the degraded (actual) point. As ΔT falls below design, flow — and the pumping power that rides the system curve (∝ flow³) — rise sharply.</div>
  </div>
  <div class="chart-box"><canvas id="dtChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Plant load <span id="vTr">800 TR</span></label>
      <input type="range" id="sTr" min="100" max="2000" value="800" step="50">
      <div class="hint">Cooling delivered (1 TR = 3.517 kW).</div>
    </div>
    <div class="ctrl">
      <label>Design ΔT <span id="vDtd">5.5 °C</span></label>
      <input type="range" id="sDtd" min="4" max="9" value="5.5" step="0.5">
      <div class="hint">The return-to-supply temperature drop the chillers were selected for.</div>
    </div>
    <div class="ctrl">
      <label>Actual ΔT <span id="vDta">4.0 °C</span></label>
      <input type="range" id="sDta" min="2" max="9" value="4.0" step="0.5">
      <div class="hint">The ΔT the plant really achieves — drop it to see the penalty.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Design flow</div><div class="v" id="rQd">122 <small>L/s</small></div></div>
    <div class="cell"><div class="k">Actual flow</div><div class="v" id="rQa">168 <small>L/s</small></div></div>
    <div class="cell"><div class="k">Extra flow</div><div class="v" id="rFinc">38 <small>%</small></div></div>
    <div class="cell"><div class="k">Pumping penalty</div><div class="v" style="font-size:15px;margin-top:6px;"><span id="rDtBadge"></span></div></div>
  </div>
</div>
<p class="fig-note">An 800 TR plant at a design 5.5&nbsp;°C needs about 122 L/s; let the ΔT sag to 4.0&nbsp;°C and it needs ~168 L/s — 38% more water for the same tons, and roughly 2.6× the pumping power on the affinity law. That is before the decoupler backflow forces an extra chiller online. Protecting design ΔT — good coil selection, two-way control valves, clean coils, correct sensor placement — is the highest-value thing you can do for plant energy.</p>

<h2 id="pumping">8 · Pumping — where variable speed pays back</h2>
<p>Distribution pumping is the other big energy lever, and it turns on one physical fact: pump power falls with the <em>cube</em> of speed (the affinity laws). A constant-speed pump that is throttled to reduce flow saves almost nothing; a variable-speed pump that actually slows down saves dramatically, because at half flow it draws roughly one-eighth of the power<sup class="cite">[2][6]</sup>. Since a plant spends most of its hours well below peak, matching pump speed to load — the whole point of primary–secondary and variable-primary-flow layouts — is where much of the annual saving lives.</p>

<h2 id="int-pump">9 · Interactive: constant-speed vs variable-speed pumping</h2>
<p>The same distribution pump serving a typical cooling day, run two ways: constant-speed (flat, full power all day) and variable-speed following the load with the cube law. The gap between the curves, summed over the day, is the energy a VFD saves — the core of the variable-flow business case.</p>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Distribution pump power over a cooling day</div>
    <div class="fsub">Constant-speed runs near rated power all day; variable-speed power ≈ rated × (flow/rated)³, with flow tracking the cooling load down to a minimum. The shaded gap is the daily energy saved.</div>
  </div>
  <div class="chart-box"><canvas id="pumpChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Rated pump power <span id="vRp">75 kW</span></label>
      <input type="range" id="sRp" min="11" max="250" value="75" step="1">
      <div class="hint">Distribution pump power at design (peak) flow.</div>
    </div>
    <div class="ctrl">
      <label>Minimum flow ratio <span id="vMf">30 %</span></label>
      <input type="range" id="sMf" min="15" max="60" value="30" step="1">
      <div class="hint">Lowest flow the system allows (min chiller flow / minimum circulation).</div>
    </div>
    <div class="ctrl">
      <label>Day load level <span id="vDl">80 %</span></label>
      <input type="range" id="sDl" min="40" max="100" value="80" step="1">
      <div class="hint">How hard the day runs — scales the whole load profile.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Constant-speed</div><div class="v" id="rEc">1,800 <small>kWh/d</small></div></div>
    <div class="cell"><div class="k">Variable-speed</div><div class="v" id="rEv">— <small>kWh/d</small></div></div>
    <div class="cell"><div class="k">Energy saved</div><div class="v" id="rSav">— <small>%</small></div></div>
    <div class="cell"><div class="k">Annual saving</div><div class="v" id="rAnn">— <small>MWh/yr</small></div></div>
  </div>
</div>
<p class="fig-note">A 75 kW distribution pump left at constant speed uses ~1,800 kWh a day whatever the load. Put it on a VFD and, because the day averages well below peak, it draws a fraction of that. The curve here is the idealised affinity cube law (no static head); a real loop with some fixed head saves a little less, but the saving is always large. The cube law is why variable flow is not a refinement but the default: the pump you slow down is the cheapest chiller-plant upgrade there is.</p>

<h2 id="install">10 · Installation &amp; execution problems</h2>
<p>A perfect design still fails if the plant is built badly, and chiller plants are unforgiving of site shortcuts. The recurring execution problems fall into a few families<sup class="cite">[1][4][7]</sup>:</p>

<h3>10.1 Piping &amp; water</h3>
<ul class="clean">
  <li><strong>Flush before you connect.</strong> Weld slag, sand and debris left in the pipework wreck evaporator and condenser tubes and jam valves. The system must be chemically cleaned and flushed <em>before</em> chillers are piped in — a step routinely rushed on site.</li>
  <li><strong>Air management.</strong> Missing or undersized air separators and high-point vents leave air pockets that starve coils, cause noise, and corrode; the air separator belongs at the point of lowest solubility (pump suction, after the chiller).</li>
  <li><strong>Decoupler done wrong.</strong> A decoupler that is too long, too small, or fitted with a check valve defeats primary–secondary operation. It must be short, full-size, and low-resistance.</li>
  <li><strong>Balancing &amp; reverse-return.</strong> Direct-return loops that were never balanced starve the far coils; reverse-return piping or proper balancing valves are needed so every coil gets its flow.</li>
  <li><strong>Expansion &amp; supports.</strong> Thermal movement, correct anchoring and pipe supports, and expansion tanks sized and pre-charged correctly — skipped details that later crack joints.</li>
</ul>

<h3>10.2 Cooling towers &amp; condenser water</h3>
<ul class="clean">
  <li><strong>Location &amp; airflow.</strong> Towers crammed against walls or each other <em>recirculate</em> their own warm, moist discharge, raising the entering wet-bulb, hurting every chiller downstream. They need clearance and unobstructed intake.</li>
  <li><strong>Water treatment from day one.</strong> No treatment programme means scale and biofilm on condenser tubes within a season — approach rises, efficiency falls, Legionella risk climbs.</li>
</ul>

<h3>10.3 Machinery room, electrical &amp; controls</h3>
<ul class="clean">
  <li><strong>Refrigerant safety.</strong> The machinery room needs code-compliant ventilation and refrigerant monitoring/alarms per <a href="mep-course/module-1-hvac.html">ASHRAE 15</a>; a common late-stage surprise on site.</li>
  <li><strong>Vibration &amp; noise.</strong> Inertia bases and isolators, and flexible pipe connectors — omitted or wrong, and the plant transmits into the structure.</li>
  <li><strong>Electrical.</strong> Starting inrush, VFD harmonics and power factor must be handled; undersized supplies and nuisance trips trace back to here.</li>
  <li><strong>Sensor placement &amp; controls.</strong> Chilled-water temperature sensors in the wrong position, or a chiller-plant control sequence never properly tuned, produce hunting, false staging and — again — low ΔT. Insist on a witnessed commissioning and TAB (testing, adjusting, balancing) before handover.</li>
</ul>

<div class="callout warn">
  <span class="lbl">The number one execution failure</span>
  If you remember one thing from this section: <strong>flow verification and commissioning</strong>. A plant that was never balanced, never had its control sequence tuned, and never had its ΔT verified will underperform its design forever — and the symptoms (extra chillers running, high pumping energy) are exactly those of the Low Delta-T Syndrome. Most "the chillers are undersized" complaints are really un-commissioned plants.
</div>

<h2 id="checklist">11 · The design &amp; installation checklist</h2>
<ul class="clean">
  <li><strong>Right-size the plant</strong> — honest load calc, sensible diversity, no stacked safety factors; split into enough chillers for efficient staging with N+1.</li>
  <li><strong>Choose the configuration deliberately</strong> — variable primary flow for most new plants; primary–secondary where minimum flow protection is simpler; series-counterflow for large-ΔT district cooling.</li>
  <li><strong>Protect design ΔT</strong> — two-way control valves, good coil selection, clean coils, correct sensor placement; it is the biggest energy lever you have.</li>
  <li><strong>Put the pumps on VFDs</strong> — capture the cube-law saving across the part-load hours.</li>
  <li><strong>Design the condenser side</strong> — towers with clearance, correct approach/range, and a water-treatment programme from commissioning.</li>
  <li><strong>Get the site details right</strong> — flush before connection, air separation, a proper decoupler, balanced loops, vibration isolation, ASHRAE 15 machinery-room safety.</li>
  <li><strong>Commission for real</strong> — witnessed TAB, verified flows and ΔT, and a tuned control sequence before handover.</li>
</ul>

<div class="callout key">
  <span class="lbl">The one-line summary</span>
  Chillers rarely fail; plants do. Size for the load you actually have and split it into enough units to stage efficiently, pick the configuration on purpose, defend the design ΔT above all else, let the pumps slow down — and then build and commission it properly, because an un-flushed, un-balanced, un-tuned plant will waste energy for its entire life no matter how good the design looked on paper.
</div>

<h2 id="refs">References &amp; standards</h2>
<ol class="refs">
  <li>ASHRAE. <em>Handbook — HVAC Systems and Equipment</em> (liquid chillers, cooling towers, central plant, hydronic pumping).</li>
  <li>Taylor, S.T. <em>Fundamentals of Design and Control of Central Chilled-Water Plants.</em> ASHRAE self-directed / ASHRAE Journal series (staging, variable primary flow, pumping).</li>
  <li>Taylor, S.T. (2002). <em>Degrading Chilled Water Plant Delta-T: Causes and Mitigation.</em> ASHRAE Transactions — the Low Delta-T Syndrome.</li>
  <li>ASHRAE. <em>Handbook — HVAC Applications</em> (design, commissioning, testing-adjusting-balancing).</li>
  <li>Kirsner, W. (1996). <em>The demise of the primary–secondary pumping paradigm for chilled water plant design.</em> HPAC Engineering.</li>
  <li>ASHRAE. <em>Standard 90.1 — Energy Standard for Buildings</em> (chiller efficiency, IPLV, part-load); AHRI <em>Standard 550/590</em> (water-chilling packages, IPLV).</li>
  <li>ASHRAE. <em>Standard 15 — Safety Standard for Refrigeration Systems</em> (machinery-room ventilation and refrigerant detection).</li>
  <li>CIBSE. <em>Guide B — Heating, Ventilating, Air Conditioning and Refrigeration</em>; and district-cooling design guidance for large-ΔT, series-counterflow plants.</li>
</ol>

<div class="tags">#ChillerPlant #HVAC #Cooling #CentralPlant #ChilledWater #VariablePrimaryFlow #PrimarySecondary #LowDeltaT #DeltaTSyndrome #Staging #PartLoad #IPLV #CoolingTower #CondenserWater #VFD #PumpingEnergy #ASHRAE #DistrictCooling #MEP #Commissioning #BuildingServices</div>
</div>

<footer>
  <div class="footer-inner">
    <p>&copy; 2026 Mohamed Abokhatwa &nbsp;&middot;&nbsp; Riyadh, Saudi Arabia &nbsp;&middot;&nbsp; <a href="mailto:mohamed@abokhatwa.com">mohamed@abokhatwa.com</a> &nbsp;&middot;&nbsp; <a href="tel:+966541706700">+966 54 170 6700</a> &nbsp;&middot;&nbsp; <a href="https://www.linkedin.com/in/abokhatwa" target="_blank">LinkedIn</a> &nbsp;&middot;&nbsp; <a href="index.html">All Articles</a></p>
  </div>
</footer>

<!-- Floating Consultation Button -->
<div class="fab-consult" onclick="Calendly.initPopupWidget({url:'https://calendly.com/mohamed-abokhatwa/30min'});return false;">
  <span class="fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="4" width="18" height="18" rx="2"/><path d="M16 2v4M8 2v4M3 10h18"/></svg></span>
  <span class="fab-text">Book a Consultation</span>
</div>
<!-- Newsletter Section -->
<iframe name="mc_hidden" style="display:none;width:0;height:0;border:none;" aria-hidden="true"></iframe>
<section style="padding:96px 24px; text-align:center; border-top:1px solid var(--border);">
  <div style="max-width:560px; margin:0 auto;">
    <h2 style="font-family:var(--font-display); font-size:clamp(28px,4vw,40px); font-weight:700; letter-spacing:-0.035em; margin-bottom:14px; color:var(--text-primary);">Engineering Insights</h2>
    <p style="color:var(--text-secondary); margin-bottom:32px; font-size:17px; line-height:1.6;">Get expert articles on water, infrastructure and MEP engineering — delivered to your inbox.</p>
    <form id="mc-newsletter-form" action="https://abokhatwa.us20.list-manage.com/subscribe/post?u=645cde9278168c77168879d6b&amp;id=1891a44d03&amp;f_id=003dc2e1f0" method="post" target="mc_hidden" onsubmit="return mcSubmit(event)" style="display:flex; gap:10px; justify-content:center; flex-wrap:wrap;">
      <input type="email" name="EMAIL" id="mc-email" aria-label="Email address" placeholder="Your email address" style="flex:1; min-width:240px; max-width:340px; padding:13px 18px; border-radius:980px; border:1px solid var(--border-light); font-size:15px; outline:none; background:var(--bg-3); color:var(--text-primary); font-family:inherit; transition:border-color .2s, box-shadow .2s;">
      <div aria-hidden="true" style="position:absolute;left:-5000px;"><input type="text" name="b_645cde9278168c77168879d6b_1891a44d03" tabindex="-1" value=""></div>
      <button type="submit" class="btn btn-primary" style="padding:13px 28px;">Subscribe</button>
    </form>
    <div id="mc-msg" style="margin-top:16px; font-size:13px; color:var(--text-tertiary);">No spam. Unsubscribe anytime.</div>
  </div>
</section>
<script>
function mcSubmit(e) {
  var email = document.getElementById('mc-email').value.trim();
  var msg = document.getElementById('mc-msg');
  var input = document.getElementById('mc-email');

  var parts = email.split('@');
  var valid = parts.length === 2
    && parts[0].length >= 2
    && parts[1].includes('.')
    && parts[1].split('.')[0].length >= 2
    && parts[1].split('.').pop().length >= 2;

  if (!valid) {
    input.style.border = '1.5px solid #e34000';
    msg.style.color = '#e34000';
    msg.textContent = 'Please enter a valid email address (e.g. name@domain.com)';
    return false;
  }

  input.style.border = '1.5px solid rgba(0,113,227,0.2)';
  msg.style.color = '#6e6e73';
  msg.textContent = 'Subscribing...';

  setTimeout(function() {
    document.getElementById('mc-newsletter-form').style.display = 'none';
    msg.style.color = '#0071e3';
    msg.style.fontSize = '1.1rem';
    msg.style.fontWeight = '600';
    msg.textContent = 'Thank you! Please check your email to confirm your subscription.';
  }, 900);
  return true;
}
</script>
<!-- End Newsletter Section -->

<!-- WhatsApp Button -->
<a href="https://wa.me/966541706700" target="_blank" rel="noopener" aria-label="Chat on WhatsApp" class="fab-glass fab-wa">
  <svg width="22" height="22" viewBox="0 0 24 24" fill="#25D366"><path d="M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51-.173-.008-.371-.01-.57-.01-.198 0-.52.074-.792.372-.272.297-1.04 1.016-1.04 2.479 0 1.462 1.065 2.875 1.213 3.074.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.625.712.227 1.36.195 1.871.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347m-5.421 7.403h-.004a9.87 9.87 0 01-5.031-1.378l-.361-.214-3.741.982.998-3.648-.235-.374a9.86 9.86 0 01-1.51-5.26c.001-5.45 4.436-9.884 9.888-9.884 2.64 0 5.122 1.03 6.988 2.898a9.825 9.825 0 012.893 6.994c-.003 5.45-4.437 9.884-9.885 9.884m8.413-18.297A11.815 11.815 0 0012.05 0C5.495 0 .16 5.335.157 11.892c0 2.096.547 4.142 1.588 5.945L.057 24l6.305-1.654a11.882 11.882 0 005.683 1.448h.005c6.554 0 11.89-5.335 11.893-11.893a11.821 11.821 0 00-3.48-8.413z"/></svg>
  <span class="fab-glass-text">WhatsApp</span>
</a>
<!-- End WhatsApp Button -->
<style>
.fab-glass, .fab-consult {
  position:fixed; bottom:2rem; z-index:9999;
  display:flex; align-items:center; gap:.6rem;
  background:rgba(255,255,255,0.15);
  backdrop-filter:blur(12px);
  -webkit-backdrop-filter:blur(12px);
  color:#1d1d1f; padding:.85rem 1.6rem;
  border-radius:50px; font-weight:600;
  font-size:.9rem; cursor:pointer;
  border:1px solid rgba(255,255,255,0.3);
  box-shadow:0 8px 32px rgba(0,0,0,.12),0 2px 8px rgba(0,0,0,.08),inset 0 1px 0 rgba(255,255,255,.4);
  text-decoration:none;
  transition:transform .2s, box-shadow .2s;
}
.fab-glass:hover, .fab-consult:hover {
  transform:translateY(-5px);
  box-shadow:0 12px 40px rgba(0,0,0,.18),0 4px 12px rgba(0,0,0,.12),inset 0 1px 0 rgba(255,255,255,.4);
}
.fab-wa { left:2rem; }
.fab-consult { right:2rem; }
@media(max-width:600px){
  .fab-glass-text, .fab-text { display:none; }
  .fab-glass, .fab-consult {
    width:52px; height:52px;
    padding:0; border-radius:50%;
    justify-content:center;
  }
}
#mc-email:focus { border-color: var(--accent); box-shadow: 0 0 0 3px rgba(0,113,227,0.12); }
</style>

<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.1/chart.umd.min.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/chartjs-plugin-annotation/3.0.1/chartjs-plugin-annotation.min.js"></script>
<script>
/* ---------- shared helpers ---------- */
const fmt0=v=>Math.round(v).toLocaleString('en-US');
const fmt1=v=>v.toFixed(1);
const fmt2=v=>v.toFixed(2);
const TR_KW=3.517;

/* =====================================================================
   CHART 1 — STAGING & PART-LOAD EFFICIENCY
   ===================================================================== */
const sN=document.getElementById('sN'), sLoad=document.getElementById('sLoad');
const vN=document.getElementById('vN'), vLoad=document.getElementById('vLoad');
const TOT_TR=1000;
/* VSD centrifugal part-load kW/ton (best near ~45–55% PLR) */
const PLX=[0.15,0.25,0.40,0.50,0.60,0.75,0.90,1.00];
const PLY=[0.78,0.62,0.53,0.50,0.505,0.53,0.575,0.62];
function kwt(plr){
  if(plr<=PLX[0]) return PLY[0];
  if(plr>=PLX[PLX.length-1]) return PLY[PLY.length-1];
  for(let i=0;i<PLX.length-1;i++){ if(plr>=PLX[i]&&plr<=PLX[i+1]){ const t=(plr-PLX[i])/(PLX[i+1]-PLX[i]); return PLY[i]+t*(PLY[i+1]-PLY[i]); } }
  return 0.6;
}
function stageState(f,N){                 // f = load fraction of plant (0..1)
  if(f<=0) return {n:0,plr:0};
  let n=Math.ceil(f*N); if(n<1)n=1; if(n>N)n=N;
  let plr=(f*N)/n;                          // each running chiller's part-load ratio
  if(plr>1)plr=1;
  return {n,plr};
}

let stageChart=new Chart(document.getElementById('stageChart'),{
  data:{datasets:[
    {type:'line', label:'Plant efficiency (kW/ton)', data:[], borderColor:'#1b4f72', backgroundColor:'rgba(27,79,114,0.08)', borderWidth:2.5, pointRadius:0, tension:0, fill:true, order:2},
    {type:'scatter', label:'Operating point', data:[], backgroundColor:'#1e8449', borderColor:'#fff', borderWidth:2, pointRadius:8, order:1}
  ]},
  options:{
    responsive:true, maintainAspectRatio:false,
    scales:{
      x:{type:'linear',min:0,max:100,title:{display:true,text:'Plant load (% of capacity)',font:{family:'DM Sans',size:12,weight:'600'}},grid:{color:'#eef2f5'},ticks:{font:{family:'DM Sans',size:11},stepSize:10,callback:v=>v+'%'}},
      y:{min:0.4,max:0.85,title:{display:true,text:'Plant efficiency (kW/ton)',font:{family:'DM Sans',size:12,weight:'600'}},grid:{color:'#eef2f5'},ticks:{font:{family:'DM Sans',size:11}}}
    },
    plugins:{
      legend:{labels:{font:{family:'DM Sans',size:11.5},usePointStyle:true,boxWidth:8}},
      tooltip:{callbacks:{label:c=>`${fmt2(c.parsed.y)} kW/ton at ${fmt0(c.parsed.x)}%`}}
    }
  }
});

function updateStage(){
  const N=+sN.value, load=+sLoad.value;
  vN.textContent=N; vLoad.textContent=load+' %';
  const curve=[];
  for(let L=3;L<=100;L+=1){ const {plr}=stageState(L/100,N); curve.push({x:L,y:+kwt(plr).toFixed(3)}); }
  stageChart.data.datasets[0].data=curve;
  const {n,plr}=stageState(load/100,N);
  const eff=kwt(plr), tons=TOT_TR*load/100, kw=tons*eff;
  stageChart.data.datasets[1].data=[{x:load,y:+eff.toFixed(3)}];
  stageChart.update('none');
  document.getElementById('rRun').innerHTML=n+' <small>of '+N+'</small>';
  document.getElementById('rPlr').innerHTML=fmt0(plr*100)+' <small>%</small>';
  document.getElementById('rKwt').innerHTML=fmt2(eff)+' <small>kW/ton</small>';
  document.getElementById('rKw').innerHTML=fmt0(kw)+' <small>kW</small>';
}
[sN,sLoad].forEach(s=>s.addEventListener('input',updateStage));
updateStage();

/* =====================================================================
   CHART 2 — LOW DELTA-T FLOW PENALTY
   ===================================================================== */
const sTr=document.getElementById('sTr'), sDtd=document.getElementById('sDtd'), sDta=document.getElementById('sDta');
const vTr=document.getElementById('vTr'), vDtd=document.getElementById('vDtd'), vDta=document.getElementById('vDta');
const DXS=[]; for(let d=2;d<=10;d+=0.25) DXS.push(d);

let dtChart=new Chart(document.getElementById('dtChart'),{
  data:{datasets:[
    {type:'line', label:'Flow required (L/s)', data:[], borderColor:'#1b4f72', backgroundColor:'rgba(27,79,114,0.08)', borderWidth:2.5, pointRadius:0, tension:0.2, fill:true, order:3},
    {type:'scatter', label:'Design point', data:[], backgroundColor:'#1b4f72', borderColor:'#fff', borderWidth:2, pointRadius:7, order:1},
    {type:'scatter', label:'Actual (degraded) point', data:[], backgroundColor:'#1e8449', borderColor:'#fff', borderWidth:2, pointRadius:7, order:1}
  ]},
  options:{
    responsive:true, maintainAspectRatio:false,
    scales:{
      x:{type:'linear',min:2,max:10,title:{display:true,text:'Chilled-water ΔT (°C)',font:{family:'DM Sans',size:12,weight:'600'}},grid:{color:'#eef2f5'},ticks:{font:{family:'DM Sans',size:11},stepSize:1,callback:v=>v+'°'}},
      y:{min:0,title:{display:true,text:'Flow required (L/s)',font:{family:'DM Sans',size:12,weight:'600'}},grid:{color:'#eef2f5'},ticks:{font:{family:'DM Sans',size:11}}}
    },
    plugins:{
      legend:{labels:{font:{family:'DM Sans',size:11.5},usePointStyle:true,boxWidth:8}},
      tooltip:{callbacks:{label:c=>`${c.dataset.label}: ${fmt0(c.parsed.y)} L/s at ${fmt1(c.parsed.x)} °C`}}
    }
  }
});

function updateDt(){
  const TR=+sTr.value; let dtd=+sDtd.value, dta=+sDta.value;
  vTr.textContent=fmt0(TR)+' TR'; vDtd.textContent=fmt1(dtd)+' °C'; vDta.textContent=fmt1(dta)+' °C';
  const kwLoad=TR*TR_KW;
  const Q=dt=>kwLoad/(4.187*dt);
  dtChart.data.datasets[0].data=DXS.map(d=>({x:d,y:+Q(d).toFixed(1)}));
  const Qd=Q(dtd), Qa=Q(dta);
  dtChart.data.datasets[1].data=[{x:dtd,y:+Qd.toFixed(1)}];
  dtChart.data.datasets[2].data=[{x:dta,y:+Qa.toFixed(1)}];
  dtChart.update('none');
  const finc=(Qa/Qd-1)*100, pen=Math.pow(Qa/Qd,3);
  document.getElementById('rQd').innerHTML=fmt0(Qd)+' <small>L/s</small>';
  document.getElementById('rQa').innerHTML=fmt0(Qa)+' <small>L/s</small>';
  document.getElementById('rFinc').innerHTML=(finc>=0?'+':'')+fmt0(finc)+' <small>%</small>';
  const v=document.getElementById('rDtBadge');
  if(dta>=dtd-0.01){ v.innerHTML='<span class="badge good">at / above design</span>'; }
  else if(dta>=dtd*0.85){ v.innerHTML='<span class="badge warn">'+fmt1(pen)+'× pump power</span>'; }
  else { v.innerHTML='<span class="badge bad">'+fmt1(pen)+'× pump power</span>'; }
}
[sTr,sDtd,sDta].forEach(s=>s.addEventListener('input',updateDt));
updateDt();

/* =====================================================================
   CHART 3 — CONSTANT vs VARIABLE-SPEED PUMPING
   ===================================================================== */
const sRp=document.getElementById('sRp'), sMf=document.getElementById('sMf'), sDl=document.getElementById('sDl');
const vRp=document.getElementById('vRp'), vMf=document.getElementById('vMf'), vDl=document.getElementById('vDl');
/* cooling-load fraction across the day (peaks mid-afternoon) */
const LF=[0.35,0.32,0.30,0.30,0.32,0.38,0.45,0.55,0.65,0.75,0.85,0.92,0.97,1.00,0.99,0.95,0.88,0.80,0.72,0.63,0.55,0.48,0.42,0.38];

let pumpChart=new Chart(document.getElementById('pumpChart'),{
  type:'line',
  data:{labels:[...Array(24).keys()],datasets:[
    {label:'Constant-speed', data:[], borderColor:'#c0392b', borderWidth:2, pointRadius:0, tension:0, borderDash:[6,4]},
    {label:'Variable-speed (VFD)', data:[], borderColor:'#1e8449', backgroundColor:'rgba(30,132,73,0.10)', borderWidth:3, pointRadius:0, tension:0.3, fill:true}
  ]},
  options:{
    responsive:true, maintainAspectRatio:false,
    interaction:{mode:'index',intersect:false},
    scales:{
      x:{title:{display:true,text:'Hour of day',font:{family:'DM Sans',size:12,weight:'600'}},grid:{color:'#eef2f5'},ticks:{font:{family:'DM Sans',size:11},stepSize:2,callback:v=>v+':00'}},
      y:{min:0,title:{display:true,text:'Pump power (kW)',font:{family:'DM Sans',size:12,weight:'600'}},grid:{color:'#eef2f5'},ticks:{font:{family:'DM Sans',size:11}}}
    },
    plugins:{
      legend:{labels:{font:{family:'DM Sans',size:11.5},usePointStyle:true,boxWidth:8}},
      tooltip:{callbacks:{label:c=>`${c.dataset.label}: ${fmt0(c.parsed.y)} kW`}}
    }
  }
});

function updatePump(){
  const rp=+sRp.value, mf=+sMf.value/100, dl=+sDl.value/100;
  vRp.textContent=fmt0(rp)+' kW'; vMf.textContent=fmt0(mf*100)+' %'; vDl.textContent=fmt0(dl*100)+' %';
  const con=[], vfd=[]; let ec=0, ev=0;
  for(let h=0;h<24;h++){
    const flow=Math.max(mf, LF[h]*dl);        // flow ratio 0..1
    const pv=rp*Math.pow(flow,3);             // affinity cube law
    con.push(rp); vfd.push(+pv.toFixed(1));
    ec+=rp; ev+=pv;
  }
  pumpChart.data.datasets[0].data=con;
  pumpChart.data.datasets[1].data=vfd;
  pumpChart.update('none');
  const sav=(ec-ev)/ec*100, annMWh=(ec-ev)*365/1000;
  document.getElementById('rEc').innerHTML=fmt0(ec)+' <small>kWh/d</small>';
  document.getElementById('rEv').innerHTML=fmt0(ev)+' <small>kWh/d</small>';
  document.getElementById('rSav').innerHTML=fmt0(sav)+' <small>%</small>';
  document.getElementById('rAnn').innerHTML=fmt0(annMWh)+' <small>MWh/yr</small>';
}
[sRp,sMf,sDl].forEach(s=>s.addEventListener('input',updatePump));
updatePump();

window.addEventListener('load',function(){ try{stageChart.resize();dtChart.resize();pumpChart.resize();}catch(e){} });
</script>

<script src="article-features.js"></script>
<script src="theme.js"></script>
</body>
</html>
