<!DOCTYPE html>
<html lang="en">
<head>
<meta name="robots" content="noindex,nofollow">
  <!-- Google Analytics -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-JRFPTBLVT4"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-JRFPTBLVT4');
  </script>
  <meta charset="UTF-8">
  <link rel="preconnect" href="https://assets.calendly.com">
  <link rel="preconnect" href="https://cdnjs.cloudflare.com">
  <link rel="preconnect" href="https://www.googletagmanager.com">
  <meta name="theme-color" content="#f5f5f7" media="(prefers-color-scheme: light)">
  <meta name="theme-color" content="#0e0e10" media="(prefers-color-scheme: dark)">
  <script>(function(){var t=localStorage.getItem("site-theme")||(matchMedia("(prefers-color-scheme:dark)").matches?"dark":"light");document.documentElement.setAttribute("data-theme",t);})();</script>
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Cooling Towers &amp; Heat Rejection in Megatall Buildings: The Open Circuit, Wet-Bulb Approach &amp; the Water Balance — Mohamed Abokhatwa</title>
    <link rel="alternate" type="application/rss+xml" title="Mohamed Abokhatwa — Engineering Insights" href="https://abokhatwa.com/feed.xml">
  <link rel="stylesheet" href="style.css?v=3">
  <link rel="icon" type="image/png" sizes="32x32" href="../favicon-32.png?v=2">
  <link rel="icon" type="image/png" sizes="64x64" href="../favicon.png?v=2">
  <link rel="apple-touch-icon" sizes="180x180" href="../favicon-180.png?v=2">
  <script>
    MathJax = { tex: { inlineMath: [['\\(', '\\)']], displayMath: [['\\[', '\\]']] }, svg: { fontCache: 'global' } };
  </script>
  <script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.2/es5/tex-svg.min.js" id="MathJax-script" async></script>
  <style>
    .article-hero{padding:140px 24px 80px;max-width:var(--max-w);margin:0 auto;}
    .article-hero .back{display:inline-flex;align-items:center;gap:6px;font-size:13px;color:var(--text-tertiary);text-decoration:none;margin-bottom:48px;transition:var(--transition);}
    .article-hero .back:hover{color:var(--text-primary);}
    .article-hero .tag{font-size:11px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;color:var(--accent);margin-bottom:20px;display:block;}
    .article-hero h1{font-family:var(--font-display);font-size:clamp(36px,5vw,60px);font-weight:700;letter-spacing:-.04em;line-height:1.1;margin-bottom:24px;max-width:880px;}
    .article-hero .byline{font-size:14px;color:var(--text-tertiary);display:flex;align-items:center;gap:16px;flex-wrap:wrap;}
    .hero-img-wrap{width:100%;background:var(--bg-4);border-bottom:1px solid var(--border);}
    .hero-img-wrap img{width:100%;height:auto;display:block;max-width:100%;}
    .article-body{max-width:720px;margin:0 auto;padding:80px 24px 120px;}
    .article-body h2{font-size:28px;font-weight:600;color:var(--text-primary);margin:3.5rem 0 1rem;letter-spacing:-.02em;scroll-margin-top:90px;}
    .article-body h3{font-size:19px;font-weight:500;color:var(--text-primary);margin:2.5rem 0 .6rem;letter-spacing:-.01em;scroll-margin-top:90px;}
    .article-body p{font-size:17px;color:var(--text-secondary);line-height:1.8;margin-bottom:1.2rem;}
    .article-body ul,.article-body ol{padding-left:24px;margin-bottom:1.2rem;}
    .article-body li{font-size:17px;color:var(--text-secondary);line-height:1.8;margin-bottom:6px;}
    .article-body strong{color:var(--text-primary);font-weight:500;}
    .article-divider{border:none;border-top:1px solid var(--border);margin:3.5rem 0;}
    .lead{font-size:21px !important;line-height:1.6 !important;color:var(--text-primary) !important;font-weight:400;margin-bottom:1.6rem !important;}
    sup.cite{font-size:11px;color:var(--accent);font-weight:600;vertical-align:super;}

    .article-body .eq{background:var(--bg-3);border:1px solid var(--border);border-left:3px solid var(--accent);border-radius:12px;padding:6px 20px;margin:22px 0;overflow-x:auto;color:var(--text-primary);}

    .callout{border-radius:14px;padding:20px 24px;margin:28px 0;font-size:16px;line-height:1.7;border:1px solid var(--border);background:var(--bg-3);color:var(--text-secondary);border-left:3px solid var(--accent);}
    .callout .lbl{font-weight:600;font-size:12px;letter-spacing:.08em;text-transform:uppercase;display:block;margin-bottom:8px;color:var(--accent);}
    .callout strong{color:var(--text-primary);}
    .callout.warn{border-left-color:var(--danger);} .callout.warn .lbl{color:var(--danger);}
    .callout.key{border-left-color:var(--warning);} .callout.key .lbl{color:var(--warning);}
    .callout.green{border-left-color:#1e8449;} .callout.green .lbl{color:#1e8449;}

    .tbl-wrap{overflow-x:auto;margin:24px 0;}
    .article-body table{width:100%;border-collapse:collapse;font-size:14px;background:var(--bg-3);border-radius:12px;overflow:hidden;border:1px solid var(--border);}
    .article-body caption{caption-side:top;text-align:left;font-size:13px;color:var(--text-tertiary);margin-bottom:10px;}
    .article-body th{background:var(--bg-4);color:var(--text-primary);text-align:left;padding:11px 14px;font-weight:600;font-size:13px;}
    .article-body td{padding:11px 14px;border-top:1px solid var(--border);vertical-align:top;color:var(--text-secondary);line-height:1.6;}
    .article-body td.num,.article-body th.num{text-align:right;font-variant-numeric:tabular-nums;}

    ul.clean li{margin-bottom:9px;}

    .schematic{margin:30px 0;border:1px solid var(--border);border-radius:16px;background:var(--bg-3);padding:22px 20px 10px;box-shadow:var(--shadow-glass);}
    .schematic svg{width:100%;height:auto;display:block;}
    .schematic .cap{font-size:13px;color:var(--text-tertiary);margin-top:12px;text-align:center;line-height:1.5;}

    .fig{margin:30px 0;border:1px solid var(--border);border-radius:16px;overflow:hidden;background:#fff;box-shadow:var(--shadow-glass);}
    .fig-head{padding:18px 22px 6px;}
    .fig-head .ftitle{font-weight:700;font-size:15px;color:#1b4f72;}
    .fig-head .fsub{font-size:12.5px;color:#5b6b7b;margin-top:3px;line-height:1.5;}
    .chart-box{position:relative;height:430px;padding:8px 14px 18px;}
    @media(max-width:640px){.chart-box{height:340px;}}
    .controls{display:grid;grid-template-columns:repeat(auto-fit,minmax(220px,1fr));gap:18px;padding:10px 22px 22px;border-top:1px solid #e5e9ed;background:#f7f9fb;}
    .ctrl label{display:flex;justify-content:space-between;font-size:13px;font-weight:600;color:#1a1d21;margin-bottom:6px;}
    .ctrl label span{color:#1b4f72;font-variant-numeric:tabular-nums;}
    .ctrl input[type=range]{width:100%;accent-color:#c0392b;}
    .ctrl .hint{font-size:11.5px;color:#5b6b7b;margin-top:4px;line-height:1.45;}
    .ctrl select{width:100%;padding:7px 9px;border:1px solid #cdd6df;border-radius:8px;font-size:13px;font-family:inherit;background:#fff;color:#1a1d21;}
    .readout{display:grid;grid-template-columns:repeat(auto-fit,minmax(120px,1fr));gap:0;border-top:1px solid #e5e9ed;}
    .readout .cell{padding:14px 16px;border-right:1px solid #e5e9ed;}
    .readout .cell:last-child{border-right:none;}
    .readout .k{font-size:11px;text-transform:uppercase;letter-spacing:.08em;color:#5b6b7b;}
    .readout .v{font-size:22px;font-weight:700;color:#1b4f72;font-variant-numeric:tabular-nums;margin-top:2px;}
    .readout .v small{font-size:13px;font-weight:500;color:#5b6b7b;}
    .badge{display:inline-block;padding:3px 10px;border-radius:30px;font-size:12px;font-weight:600;}
    .badge.good{background:#d5f5e3;color:#1e8449;}
    .badge.warn{background:#fdebd0;color:#b9770e;}
    .badge.bad{background:#fadbd8;color:#c0392b;}
    .fig-note{font-size:15px;color:var(--text-tertiary);margin-top:-8px;}

    .article-body ol.refs{counter-reset:ref;list-style:none;padding:0;font-size:14px;}
    .article-body ol.refs li{counter-increment:ref;padding:10px 0 10px 38px;position:relative;border-bottom:1px solid var(--border);color:var(--text-secondary);line-height:1.55;margin-bottom:0;}
    .article-body ol.refs li::before{content:"["counter(ref)"]";position:absolute;left:0;top:10px;color:var(--accent);font-weight:700;}
    .article-body ol.refs em{color:var(--text-tertiary);}
    .breadcrumb{display:flex;align-items:center;gap:6px;font-size:12px;color:var(--text-tertiary);margin-bottom:20px;flex-wrap:wrap;}
    .breadcrumb a{color:var(--text-tertiary);text-decoration:none;transition:color .2s;}
    .breadcrumb a:hover{color:var(--text-primary);}
    .breadcrumb-sep{opacity:.4;}
    .breadcrumb-current{color:var(--text-secondary);}

    .fig-head{position:relative;}
    .calc-link{display:inline-flex;align-items:center;gap:5px;margin-top:7px;font-size:12px;font-weight:600;color:#1b4f72;text-decoration:none;border:1px solid #cdd6df;border-radius:980px;padding:4px 11px;background:#fff;transition:.18s;}
    .calc-link:hover{border-color:#1b4f72;background:#f2f6fa;}
  </style>
  <link href="https://assets.calendly.com/assets/external/widget.css" rel="stylesheet" media="print" onload="this.media='all'">
  <script src="https://assets.calendly.com/assets/external/widget.js" type="text/javascript" async></script>
  <meta name="description" content="Cooling tower and heat rejection design in megatall buildings: why the condenser water circuit is open so the pump lifts the full height, where that puts the chillers, approach and wet-bulb optimisation against combined chiller and fan power, the water balance and cycles of concentration that decide makeup consumption, plume drift and recirculation at height, and Legionella control — with three interactive charts and installation tricks.">
  <meta property="og:title" content="Cooling Towers &amp; Heat Rejection in Megatall Buildings: The Open Circuit, Wet-Bulb Approach &amp; the Water Balance | Mohamed Abokhatwa">
  <meta property="og:description" content="Condenser water is the one open circuit in the building — a 150 m separation between chillers and towers is a 377 kW permanent penalty. Plus wet-bulb approach optimisation and the 2,400 m3 a day a 50 MW plant drinks.">
  <meta property="og:type" content="website">
  <meta property="og:url" content="https://abokhatwa.com/cooling-towers-heat-rejection-tall-buildings.html">
  <meta property="og:image" content="https://abokhatwa.com/og-cooling-towers-heat-rejection-tall-buildings.jpg">
  <meta property="og:image:alt" content="Technical cutaway of a megatall tower showing cooling towers on a high plant deck with chillers on the mechanical floor immediately below, condenser water risers connecting them, and the tower discharge plume being carried by the wind">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="Cooling Towers &amp; Heat Rejection in Megatall Buildings: The Open Circuit, Wet-Bulb Approach &amp; the Water Balance | Mohamed Abokhatwa">
  <meta name="twitter:description" content="Condenser water is the one open circuit in the building — a 150 m separation between chillers and towers is a 377 kW permanent penalty. Plus wet-bulb approach optimisation and the 2,400 m3 a day a 50 MW plant drinks.">
  <link rel="canonical" href="https://abokhatwa.com/cooling-towers-heat-rejection-tall-buildings.html">

  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Cooling Towers &amp; Heat Rejection in Megatall Buildings: The Open Circuit, Wet-Bulb Approach &amp; the Water Balance",
  "description": "A design-perspective guide to cooling towers and heat rejection in megatall buildings: open versus closed condenser circuits and plant location, approach and wet-bulb optimisation on total plant power, cooling tower water balance and cycles of concentration, placement, wind, plume and drift, and Legionella risk management.",
  "image": "https://abokhatwa.com/og-cooling-towers-heat-rejection-tall-buildings.jpg",
  "datePublished": "2026-08-14",
  "dateModified": "2026-08-14",
  "author": { "@type": "Person", "name": "Mohamed Abokhatwa", "url": "https://abokhatwa.com/about.html" },
  "publisher": { "@type": "Person", "name": "Mohamed Abokhatwa" },
  "mainEntityOfPage": { "@type": "WebPage", "@id": "https://abokhatwa.com/cooling-towers-heat-rejection-tall-buildings.html" }
}
  </script>
</head>
<body>
<div id="legacy-bar" style="position:sticky;top:0;z-index:99999;background:#1d1d1f;color:#f5f5f7;font:500 13px/1.4 -apple-system,BlinkMacSystemFont,Inter,Helvetica,Arial,sans-serif;padding:9px 16px;display:flex;gap:14px;align-items:center;justify-content:center;flex-wrap:wrap;text-align:center;"><span>You are viewing the previous design of abokhatwa.com, archived 21 August 2026.</span><a href="https://abokhatwa.com/" style="color:#6fb3d6;text-decoration:underline;">Go to the current site</a></div>
<nav class="nav">
  <div class="nav-inner">
    <a href="index.html" class="nav-logo">Mohamed Abokhatwa</a>
    <ul class="nav-links" id="navLinks">
      <li><a href="index.html">Articles</a></li>
      <li><a href="calculators.html">Calculators</a></li>
      <li><a href="one-tower.html">One Tower</a></li>
      <li><a href="mep-course/">Course</a></li>
      <li><a href="services.html">Services</a></li>
      <li><a href="about.html">About</a></li>
      <li><a href="https://www.linkedin.com/in/abokhatwa" target="_blank">LinkedIn</a></li>
      <li><a href="index-ar.html" class="lang-switch">العربية</a></li>
    </ul>
    <button id="theme-toggle" class="theme-toggle" onclick="toggleTheme()" aria-label="Toggle dark mode" title="Toggle dark mode">
      <svg class="icon-sun"  width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="12" cy="12" r="5"/><path d="M12 1v2M12 21v2M4.22 4.22l1.42 1.42M18.36 18.36l1.42 1.42M1 12h2M21 12h2M4.22 19.78l1.42-1.42M18.36 5.64l1.42-1.42"/></svg>
      <svg class="icon-moon" width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M21 12.79A9 9 0 1111.21 3 7 7 0 0021 12.79z"/></svg>
    </button>
    <button class="nav-hamburger" id="navToggle" aria-label="Menu" aria-expanded="false">
      <span></span><span></span><span></span>
    </button>
  </div>
</nav>
<script>
  document.getElementById('navToggle').addEventListener('click', function() {
    var open = document.getElementById('navLinks').classList.toggle('open');
    this.classList.toggle('open', open);
    this.setAttribute('aria-expanded', open);
  });
</script>

<div class="article-hero">
  <a href="index.html" class="back">&#8592; All articles</a>
  <div class="breadcrumb"><a href="index.html">Articles</a><span class="breadcrumb-sep">›</span><span class="breadcrumb-current">HVAC &amp; Cooling</span></div>
  <span class="tag">HVAC &middot; Cooling Towers &middot; Heat Rejection &middot; Megatall Buildings</span>
  <h1>Cooling Towers &amp; Heat Rejection in Megatall Buildings: The Open Circuit, Wet-Bulb Approach &amp; the Water Balance</h1>
  <div class="byline">
    <span>Mohamed Abokhatwa</span>
    <span style="color:var(--border-light)">|</span>
    <span>Mechanical Manager &middot; MSc, PMP, PMI-RMP, Envision SP</span>
    <span style="color:var(--border-light)">|</span>
    <span>August 2026</span>
    <span style="color:var(--border-light)">|</span>
    <span data-mins-fixed>18 min read</span>
  </div>
</div>

<div class="hero-img-wrap">
  <img fetchpriority="high" width="1376" height="768" src="../cooling-towers-heat-rejection-tall-buildings.webp" alt="Technical cutaway of a megatall tower showing cooling towers on a high plant deck with chillers on the mechanical floor immediately below, condenser water risers connecting them, and the tower discharge plume being carried by the wind">
</div>

<div class="article-body">

<p class="lead">There is one line in a tall-building chilled-water schematic that behaves completely differently from all the others, and it catches out engineers who have spent their careers on closed systems. The condenser water circuit is <strong>open</strong> — it ends in a cooling tower basin that is exposed to atmosphere — so the return column does not push back. The pump lifts the full height, every second, forever. Put the chillers in the basement and the towers on the roof of a 300&nbsp;m tower and you have just specified <strong>817&nbsp;kW of condenser pumping</strong> to move heat you could have moved for a tenth of that. This single distinction, more than any efficiency curve, is what dictates where heat rejection plant goes in a tall building — and in the Gulf it competes with a second constraint that is becoming the harder one: the towers will drink about <strong>2,400&nbsp;m³ of water a day</strong>.</p>

<h2 id="open">1 · The open circuit: what cancels and what does not</h2>
<p>In a closed chilled-water loop the water that goes up comes back down and the static head cancels, which is why a 600&nbsp;m tower needs only tens of metres of pump head — the argument set out in <a href="chilled-water-pumps-tall-buildings.html">chilled-water pumps</a>. The condenser circuit is the one loop in the building with an open surface in it, and the near-universal assumption is that this breaks the cancellation. It does not — <em>provided</em> the return leg runs full and sealed back to the pump suction:</p>
<div class="eq">\[ H_{CW} \;=\; \underbrace{z_{header} - z_{basin}}_{\text{a few metres, at the tower}} \;+\; h_{f} \;+\; h_{nozzle} \]</div>
<p>The break in the circuit sits at the top, where the water is at atmospheric pressure anyway. The rising column still has a falling column behind it, so the pump's <em>differential</em> head is friction, nozzle pressure and the short lift from the basin water level to the distribution header — not the height of the building. This is standard tower-pump sizing [1][2], and it is worth stating plainly because the opposite is asserted constantly.</p>
<p><strong>What does not cancel is pressure.</strong> Static head that is recovered energetically is still present mechanically. Every metre between the plant and the tower basin puts 0.0981&nbsp;bar on the condenser barrels, pumps, valves, strainers and gaskets at the bottom of the riser. At 150&nbsp;m that is 14.7&nbsp;bar — already past a standard 150&nbsp;psi waterbox. At 600&nbsp;m it is 59&nbsp;bar, past anything in a catalogue.</p>
<p><strong>And the cancellation is conditional</strong>, which is where the real risk lives. It is lost — completely — if:</p>
<ul class="clean">
  <li>the return discharges into an <strong>open sump or break tank</strong> at plant level, which some designs do deliberately to escape the pressure class problem. The pump then really does lift the full height, permanently.</li>
  <li>the return riser runs <strong>part-full</strong> — undersized, badly vented, or air-bound — so only part of the column is working for you.</li>
  <li><strong>Start-up.</strong> With an empty riser the pump must fill it against the full lift, running far out on its curve at a flow and NPSH it was never selected for. Size the motor and the check valve arrangement for that case, not just the running case.</li>
  <li><strong>Shutdown drain-down.</strong> The riser empties back into the basin. The basin, or a dedicated drain-down tank, has to hold it — otherwise the tower overflows on every stop and the sump runs dry on every start.</li>
</ul>
<p>Those four bullets, not the ρgh, are what drive the architecture:</p>
<ul class="clean">
  <li><strong>Chillers go near their towers</strong> — on a high mechanical floor immediately below a tower deck, or paired at intermediate levels. The reason is pressure class and drain-down volume, not pump power.</li>
  <li><strong>Or the circuit gets closed.</strong> A plate heat exchanger between an open tower circuit and a closed building circuit converts the problem back into a closed one — at the cost of an approach, exactly the trade described for chilled water zoning.</li>
  <li><strong>Or the towers come down.</strong> Podium-level or basement-intake towers with the chillers alongside, accepting the architectural and acoustic consequences.</li>
  <li><strong>Closed-circuit (fluid) coolers</strong> avoid the open basin entirely, at a penalty in approach and footprint.</li>
</ul>

<h2 id="int-lift">2 · Interactive: what the open circuit really costs</h2>
<p>Set how far the tower basin sits above the condenser pumps. The blue line is the pump power when the return column is kept full and sealed — flat, because the static cancels. The red curve is the same duty once that column is broken. The dotted line, on the right axis, is the static pressure the plant sits at regardless of which case you are in.</p>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Condenser pump power vs tower height above the pumps</div>
    <div class="fsub">P = Q·H/(102·η). Sealed full return column: H = friction + nozzle only, independent of height. Broken column (open sump at plant level, or a part-full riser): H = static lift + friction + nozzle. Via a plate heat exchanger: friction + nozzle + 8 m for the exchanger. The dotted line is the static pressure at the plant, 0.0981 bar per metre, against standard 150 psi and 300 psi waterbox ratings.</div>
    <a class="calc-link" href="calculators.html#calc-pp"><svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><rect x="4" y="2" width="16" height="20" rx="2"/><path d="M8 6h8M8 10h2M12 10h2M16 10h.01M8 14h2M12 14h2M16 14h.01M8 18h6"/></svg>Open Pump hydraulic power as a calculator</a>
  </div>
  <div class="chart-box"><canvas id="liftChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Tower basin above pumps <span id="vZ">150 m</span></label>
      <input type="range" id="sZ" min="5" max="600" value="150" step="5">
      <div class="hint">Vertical separation between the condenser pumps and the tower basin.</div>
    </div>
    <div class="ctrl">
      <label>Condenser flow <span id="vQ">200 L/s</span></label>
      <input type="range" id="sQ" min="30" max="800" value="200" step="10">
      <div class="hint">Roughly 0.05 L/s per kW of heat rejected at a 5 K range.</div>
    </div>
    <div class="ctrl">
      <label>Friction + nozzle <span id="vF">25 m</span></label>
      <input type="range" id="sF" min="8" max="60" value="25" step="1">
      <div class="hint">Condenser, pipework, strainer and tower distribution nozzles.</div>
    </div>
    <div class="ctrl">
      <label>Pump efficiency <span id="vE">78 %</span></label>
      <input type="range" id="sE" min="55" max="88" value="78" step="1">
      <div class="hint">Wire-to-water for a large condenser pump.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Static at the plant</div><div class="v" id="rH">14.7 <small>bar</small></div></div>
    <div class="cell"><div class="k">Pump · sealed column</div><div class="v" id="rP">63 <small>kW</small></div></div>
    <div class="cell"><div class="k">Pump · via plate HX</div><div class="v" id="rPc">83 <small>kW</small></div></div>
    <div class="cell"><div class="k">If the column breaks</div><div class="v" id="rPn">440 <small>kW</small></div></div>
    <div class="cell"><div class="k">Pressure class</div><div class="v" id="rAn"><span class="badge warn">300 psi rating needed</span></div></div>
  </div>
</div>
<p class="fig-note">Lift the basin 150&nbsp;m above the pumps and the plant sits at <strong>14.7&nbsp;bar</strong> — past a standard 150&nbsp;psi waterbox before anything else has happened — while the pump, if the return column is kept full and sealed, needs only 25&nbsp;m of head and <strong>63&nbsp;kW</strong>. Break that column and the same duty costs <strong>440&nbsp;kW</strong>: a 377&nbsp;kW continuous penalty, about <strong>1,980&nbsp;MWh a year</strong>, bought entirely with a hydraulic detail. So the open circuit's real cost is <em>pressure class</em>, and its real risk is whether the return leg stays full — at start-up, at part load, and after every trip. Closing the loop through a plate heat exchanger costs about 8&nbsp;m of extra pumping (83&nbsp;kW) and roughly 1&nbsp;K of condenser approach, which is about 2.5&nbsp;% on the chiller; what it buys is a building-side circuit that never sees the tower's static at all. That, not pump energy, is why the exchanger is usually the right answer above about 100&nbsp;m.</p>

<h2 id="approach">3 · Approach, range and where the efficiency actually is</h2>
<p>A cooling tower is defined by two temperature differences and one ambient condition<sup class="cite">[1][2]</sup>:</p>
<ul class="clean">
  <li><strong>Range</strong> — the temperature drop across the tower, equal to the rise across the condenser. Set by the flow rate for a given load: \( \text{range} = \dot{Q}/(\dot{m}c_p)\). Typically 5–6&nbsp;K.</li>
  <li><strong>Approach</strong> — how close the leaving water gets to the ambient <strong>wet-bulb</strong> temperature. This is the tower's real performance measure, typically 3–5&nbsp;K. A closer approach means a physically larger tower, and the size grows steeply as the approach tightens; below about 2.5&nbsp;K it becomes uneconomic.</li>
  <li><strong>Wet bulb, not dry bulb.</strong> This is the number that matters, and it is where Gulf coastal sites are punished. Riyadh's summer design wet bulb is around 20&nbsp;°C despite a 44&nbsp;°C dry bulb; Jeddah's is around 29&nbsp;°C. A tower in Jeddah delivering a 4&nbsp;K approach produces 33&nbsp;°C condenser water where the same tower in Riyadh produces 24&nbsp;°C — and every one of those 9 K costs roughly 2.5&nbsp;% of chiller power.</li>
</ul>
<p>The design lever is that condenser water temperature and tower fan energy pull in opposite directions: a colder tower means a bigger, harder-working fan but a much more efficient chiller. The chiller is far larger than the fan, but fan power climbs steeply as the approach tightens, so <strong>the optimum is a real balance rather than a one-sided push</strong> — and its position is set by the fan-to-chiller power ratio, not by either machine alone. What is unambiguous is the operating case: a condenser-water reset that tracks the actual wet bulb is one of the highest-value control sequences in the plant, because for most of the year the wet bulb is far below design and the chiller will take every degree you give it.</p>

<h2 id="int-approach">4 · Interactive: approach, wet bulb &amp; total plant power</h2>
<p>Set the design wet bulb and the approach you are buying. The chart is total plant power — chiller plus tower fan — against approach, showing the optimum and how far it moves when the climate changes.</p>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Chiller + tower fan power vs design approach</div>
    <div class="fsub">Condenser water leaving = wet bulb + approach. Chiller power scaled 2.5 % per K from a 30 °C reference; fan power scaled as (reference approach / approach)^1.6 to represent the airflow needed to close the approach.</div>
  </div>
  <div class="chart-box"><canvas id="appChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Design wet bulb <span id="vWb">29 °C</span></label>
      <input type="range" id="sWb" min="15" max="32" value="29" step="0.5">
      <div class="hint">Riyadh ≈ 20 °C, Jeddah and Doha ≈ 29 °C, London ≈ 20 °C.</div>
    </div>
    <div class="ctrl">
      <label>Approach <span id="vAp">4.0 K</span></label>
      <input type="range" id="sAp" min="2" max="9" value="4" step="0.1">
      <div class="hint">Leaving water minus wet bulb. Tighter = larger tower and bigger fan.</div>
    </div>
    <div class="ctrl">
      <label>Chiller power at reference <span id="vCh">1200 kW</span></label>
      <input type="range" id="sCh" min="200" max="4000" value="1200" step="50">
      <div class="hint">Compressor power at 30 °C entering condenser water.</div>
    </div>
    <div class="ctrl">
      <label>Fan power at 5 K approach <span id="vFn">90 kW</span></label>
      <input type="range" id="sFn" min="15" max="400" value="90" step="5">
      <div class="hint">Total tower fan power for the design airflow at a 5 K approach.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Condenser water</div><div class="v" id="rCw">33.0 <small>°C</small></div></div>
    <div class="cell"><div class="k">Chiller power</div><div class="v" id="rCp">1,290 <small>kW</small></div></div>
    <div class="cell"><div class="k">Fan power</div><div class="v" id="rFp">129 <small>kW</small></div></div>
    <div class="cell"><div class="k">Total</div><div class="v" id="rTp">1,419 <small>kW</small></div></div>
    <div class="cell"><div class="k">Optimum approach</div><div class="v" id="rOp">4.9 <small>K</small></div></div>
  </div>
</div>
<p class="fig-note">At a Jeddah wet bulb of 29&nbsp;°C, a 4&nbsp;K approach gives 33&nbsp;°C condenser water and about 1,419&nbsp;kW of combined plant power, with the optimum sitting at <strong>4.9&nbsp;K</strong>. The balance is genuine rather than one-sided: the chiller is fourteen times the size of the fan, but the fan power rises steeply as the approach tightens, so the two meet near 5&nbsp;K. What moves the answer is the <em>ratio</em> — halve the fan power and the optimum falls to 3.8&nbsp;K; double it and it climbs to 6.4&nbsp;K. Drop the wet bulb to Riyadh's 20&nbsp;°C and the whole curve falls by roughly a fifth for the same building: <strong>the same tower and the same chiller are a fundamentally different plant on the coast than they are inland.</strong> Design the tower for the site's wet bulb, not for a regional average, and reset the condenser set-point against measured wet bulb in operation.</p>

<h2 id="water">5 · Water — the constraint that is overtaking energy</h2>
<p>A cooling tower rejects heat mainly by evaporating water, and that water is consumed. The arithmetic is simple and the totals are startling<sup class="cite">[3]</sup>:</p>
<div class="eq">\[ E \approx \frac{\dot{Q}}{h_{fg}} \approx 1.5\ \text{m}^3/\text{h per MW rejected}, \qquad B = \frac{E}{\text{CoC}-1}, \qquad M = E + B \]</div>
<p>where \(E\) is evaporation, \(B\) blowdown and \(M\) makeup, and <strong>cycles of concentration</strong> (CoC) is how many times the dissolved solids are allowed to concentrate before water is dumped. A 50&nbsp;MW tower evaporates 75&nbsp;m³/h no matter what you do — that is physics — but the blowdown is entirely a water-treatment decision: at two cycles it is another 75&nbsp;m³/h, at six cycles just 15. <strong>Raising the cycles from 2 to 6 saves 1,440&nbsp;m³ a day</strong> on a single plant, which in a water-scarce region is a far more valuable saving than most energy measures.</p>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Cooling tower makeup water vs cycles of concentration</div>
    <div class="fsub">E = 1.5 m³/h per MW rejected; B = E/(CoC−1); makeup M = E + B. Evaporation is fixed by physics; blowdown is a treatment decision.</div>
  </div>
  <div class="chart-box"><canvas id="waterChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Heat rejected <span id="vMw">50 MW</span></label>
      <input type="range" id="sMw" min="5" max="200" value="50" step="5">
      <div class="hint">Total tower duty ≈ chiller cooling × 1.25.</div>
    </div>
    <div class="ctrl">
      <label>Cycles of concentration <span id="vCo">4.0</span></label>
      <input type="range" id="sCo" min="1.5" max="10" value="4" step="0.1">
      <div class="hint">Limited by the makeup water chemistry and the treatment programme.</div>
    </div>
    <div class="ctrl">
      <label>Equivalent full-load hours <span id="vHr">4000 h</span></label>
      <input type="range" id="sHr" min="1000" max="8000" value="4000" step="100">
      <div class="hint">Annual operation at full rejection.</div>
    </div>
    <div class="ctrl">
      <label>Water tariff <span id="vTa">6.0 /m³</span></label>
      <input type="range" id="sTa" min="0.5" max="20" value="6" step="0.5">
      <div class="hint">Local potable or treated-water rate, in your currency.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Evaporation</div><div class="v" id="rEv">75 <small>m³/h</small></div></div>
    <div class="cell"><div class="k">Blowdown</div><div class="v" id="rBd">25 <small>m³/h</small></div></div>
    <div class="cell"><div class="k">Makeup</div><div class="v" id="rMu">100 <small>m³/h</small></div></div>
    <div class="cell"><div class="k">Per day</div><div class="v" id="rDay">2,400 <small>m³</small></div></div>
    <div class="cell"><div class="k">Annual cost</div><div class="v" id="rCost">2.4 <small>M</small></div></div>
  </div>
</div>
<p class="fig-note">A 50&nbsp;MW plant at four cycles consumes <strong>100&nbsp;m³/h — 2,400&nbsp;m³ a day</strong>, comparable to the domestic demand of several thousand people. Push the cycles from 2 to 6 and the makeup falls from 150 to 90&nbsp;m³/h with no change to the towers at all, purely through a better treatment programme and tighter conductivity control. In the Gulf this is where the real design conversation is heading: side-stream filtration, higher cycles, treated sewage effluent or condensate as makeup, and in some projects the decision to accept air-cooled chillers and their energy penalty rather than consume the water at all.</p>

<h2 id="placement">6 · Placement, wind and plume</h2>
<ul class="clean">
  <li><strong>Give the tower its air.</strong> Towers are volumetric air machines; they need unobstructed intake on all sides and a clear discharge path. Recirculation — hot moist discharge re-entering the intake — raises the effective wet bulb and silently destroys performance. Check separation from parapets, screens and adjacent towers, and treat architectural screening as an aerodynamic element requiring free area, not as cladding.</li>
  <li><strong>Wind at height changes the answer.</strong> A tower deck 300&nbsp;m up sits in the wind field described in <a href="outdoor-air-ventilation-tall-buildings.html">outdoor air and ventilation</a>. Cross-wind can strip the discharge plume down the leeward face, drive drift onto the façade and into intakes, and unbalance cells within a bank.</li>
  <li><strong>Drift and plume are contamination and nuisance risks.</strong> Specify high-efficiency drift eliminators (0.001&nbsp;% or better), check the plume against fresh-air intakes, helipads and openable windows, and consider plume-abated towers where visible plume is an issue.</li>
  <li><strong>Structure and access.</strong> A tower bank full of water is a heavy, dynamic, vibrating load on the highest part of the building. Coordinate the wet operating weight and the seismic and wind case with the structural engineer early, and design a maintenance route for fill replacement and motor changes at that level.</li>
  <li><strong>Freeze and shutdown.</strong> Even in the Gulf, basin heaters and a proper drain-down strategy matter for winter partial load; more importantly, plan the isolation and drain sequence for a cell taken out of service without shutting the plant.</li>
</ul>

<h2 id="legionella">7 · Water treatment and Legionella</h2>
<p>A cooling tower is a warm, aerated, nutrient-rich aerosol generator located near fresh-air intakes and public space. Control is a designed system, not a maintenance activity<sup class="cite">[4]</sup>:</p>
<ul class="clean">
  <li><strong>Design out stagnation.</strong> No dead legs, no idle standby cells left wet and unturned, and a basin arrangement that actually turns over. Rotate standby cells automatically.</li>
  <li><strong>Automate the treatment.</strong> Conductivity-controlled blowdown, proportional biocide dosing with two alternating biocides, corrosion and scale inhibitor, all monitored and trended rather than dosed on a visit schedule.</li>
  <li><strong>Side-stream filtration</strong> to remove the solids that both foul the fill and shelter organisms from biocide.</li>
  <li><strong>Sample and record.</strong> Routine dip-slides and Legionella sampling with the results trended, and a written water safety plan naming the responsible person.</li>
  <li><strong>Design for cleaning.</strong> Basins that can be drained, accessed and physically cleaned, with removable fill packs — this is the item most often designed out for space and most often needed.</li>
</ul>

<h2 id="install">8 · Installation &amp; execution tricks</h2>
<ul class="clean">
  <li><strong>Set the basin level and the pump suction together.</strong> Condenser pumps need positive suction and adequate submergence; check the NPSH available at the highest basin level and, critically, at the <em>lowest</em> operating level during a rapid load change.</li>
  <li><strong>Equalise multi-cell basins properly.</strong> Under-sized equalisation lines are the classic cause of one cell overflowing while another starves and draws air.</li>
  <li><strong>Provide a proper flooded start and a drain-back volume.</strong> When the pumps stop, the water in the risers comes back; the basin must accept it without overflowing. Size the freeboard for the full drain-back, not for the static level.</li>
  <li><strong>Fit isolation, strainers and test points on every cell</strong>, and a permanent flow meter on the condenser circuit — condenser flow is the most commonly wrong and least measured number in a chiller plant.</li>
  <li><strong>Clean and passivate before handover.</strong> New galvanised towers need a controlled passivation period at moderate pH; skip it and white rust starts in the first month.</li>
  <li><strong>Do not commission on a mild day and call it done.</strong> Tower capacity is only meaningful at the design wet bulb; where that cannot be achieved, test at the achievable wet bulb and correct to design using the manufacturer's performance curves, and record both.</li>
  <li><strong>Protect the fill during construction.</strong> Construction debris and site water in a new tower ruins the fill and seeds the system biologically before it is ever handed over.</li>
</ul>

<h2 id="checklist">9 · The design &amp; installation checklist</h2>
<ul class="clean">
  <li><strong>Prove the return column</strong> — full, sealed and vented correctly, so the static actually cancels; then check the start-up and drain-down cases separately, because that is where it does not.</li>
  <li><strong>Size the condenser side on pressure class</strong> — locate chillers near their towers or close the loop with a plate heat exchanger, and never let a waterbox inherit hundreds of metres of static by default.</li>
  <li><strong>Design on the site wet bulb</strong>, and check what the approach is really worth against chiller power.</li>
  <li><strong>Optimise approach on total plant power</strong>, not on tower first cost — the answer is colder than it looks.</li>
  <li><strong>Specify condenser-water reset</strong> against measured wet bulb, with the chiller's minimum entering temperature respected.</li>
  <li><strong>Compute the water balance</strong> and design the treatment for high cycles; evaluate alternative makeup sources.</li>
  <li><strong>Give the towers air</strong> — free intake, clear discharge, screening treated aerodynamically, recirculation checked.</li>
  <li><strong>Check plume and drift</strong> against every intake, opening and helipad.</li>
  <li><strong>Design the Legionella control system</strong>, not just the dosing contract.</li>
  <li><strong>Coordinate the wet weight and dynamics</strong> with the structural engineer, and design the maintenance route.</li>
  <li><strong>Commission with correction to design wet bulb</strong>, and passivate before handover.</li>
</ul>

<div class="callout key">
  <span class="lbl">The one-line summary</span>
  Condenser water is the one <strong>open</strong> circuit in the building, but the static still cancels as long as the return column stays full and sealed — what does not cancel is the <strong>pressure</strong>, so a 150&nbsp;m separation is 14.7&nbsp;bar on the waterbox, and a broken return column is a 377&nbsp;kW permanent penalty you will never see on a schematic. Design the tower on the site's <strong>wet bulb</strong>, optimise the approach on chiller-plus-fan power rather than tower cost (the balance lands near 5&nbsp;K and moves with the fan-to-chiller power ratio), and treat the water balance as a first-order design output: 2,400&nbsp;m³ a day is what a 50&nbsp;MW plant drinks, and the cycles of concentration — not the towers — decide how much of that you can give back.
</div>

<h2 id="refs">References &amp; standards</h2>
<ol class="refs">
  <li>ASHRAE <em>Handbook — HVAC Systems and Equipment</em>, Cooling Towers chapter — range, approach, wet-bulb performance and tower types.</li>
  <li>Cooling Technology Institute (CTI) ATC-105 <em>Acceptance Test Code for Water Cooling Towers</em> and CTI certification standards — performance testing and correction to design conditions.</li>
  <li>ASHRAE <em>Handbook — HVAC Applications</em>, Water Treatment chapter — cycles of concentration, blowdown, scale and corrosion control, side-stream filtration.</li>
  <li>ASHRAE Standard 188 <em>Legionellosis: Risk Management for Building Water Systems</em> and ASHRAE Guideline 12; HSE <em>ACOP L8</em> and HSG274 Part 1 for evaporative cooling systems.</li>
  <li>ANSI/ASHRAE/IES Standard 90.1 — condenser water reset, tower fan control and minimum equipment efficiency.</li>
  <li>ASHRAE <em>Design Guide for Tall, Supertall, and Megatall Building Systems</em>, 2nd ed. — heat rejection plant location and condenser water strategy in tall buildings.</li>
  <li>ASHRAE <em>Handbook — Fundamentals</em>, Climatic Design Information — design wet-bulb data by location.</li>
  <li>Saudi Building Code <em>SBC 501</em> and Saudi water regulations on cooling tower makeup, alternative water sources and discharge.</li>
</ol>

<div class="tags">#CoolingTowers #HeatRejection #CondenserWater #OpenCircuit #TallBuildings #MegatallBuildings #Chillers #WetBulb #Approach #Range #CondenserWaterReset #PlantOptimisation #WaterConsumption #CyclesOfConcentration #Blowdown #Makeup #WaterTreatment #Legionella #ASHRAE188 #Drift #Plume #Recirculation #SideStreamFiltration #Commissioning #CTI #MEP #BuildingServices #HVAC</div>

</div>

<footer>
  <div class="footer-inner">
    <p>&copy; 2026 Mohamed Abokhatwa &nbsp;&middot;&nbsp; Riyadh, Saudi Arabia &nbsp;&middot;&nbsp; <a href="mailto:mohamed@abokhatwa.com">mohamed@abokhatwa.com</a> &nbsp;&middot;&nbsp; <a href="tel:+966541706700">+966 54 170 6700</a> &nbsp;&middot;&nbsp; <a href="https://www.linkedin.com/in/abokhatwa" target="_blank">LinkedIn</a> &nbsp;&middot;&nbsp; <a href="index.html">All Articles</a></p>
  </div>
</footer>

<!-- Floating Consultation Button -->
<div class="fab-consult" onclick="Calendly.initPopupWidget({url:'https://calendly.com/mohamed-abokhatwa/30min'});return false;">
  <span class="fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="4" width="18" height="18" rx="2"/><path d="M16 2v4M8 2v4M3 10h18"/></svg></span>
  <span class="fab-text">Book a Consultation</span>
</div>
<!-- Newsletter Section -->
<iframe name="mc_hidden" style="display:none;width:0;height:0;border:none;" aria-hidden="true"></iframe>
<section style="padding:96px 24px; text-align:center; border-top:1px solid var(--border);">
  <div style="max-width:560px; margin:0 auto;">
    <h2 style="font-family:var(--font-display); font-size:clamp(28px,4vw,40px); font-weight:700; letter-spacing:-0.035em; margin-bottom:14px; color:var(--text-primary);">Engineering Insights</h2>
    <p style="color:var(--text-secondary); margin-bottom:32px; font-size:17px; line-height:1.6;">Get expert articles on water, infrastructure and MEP engineering — delivered to your inbox.</p>
    <form id="mc-newsletter-form" action="https://abokhatwa.us20.list-manage.com/subscribe/post?u=645cde9278168c77168879d6b&amp;id=1891a44d03&amp;f_id=003dc2e1f0" method="post" target="mc_hidden" onsubmit="return mcSubmit(event)" style="display:flex; gap:10px; justify-content:center; flex-wrap:wrap;">
      <input type="email" name="EMAIL" id="mc-email" aria-label="Email address" placeholder="Your email address" style="flex:1; min-width:240px; max-width:340px; padding:13px 18px; border-radius:980px; border:1px solid var(--border-light); font-size:15px; outline:none; background:var(--bg-3); color:var(--text-primary); font-family:inherit; transition:border-color .2s, box-shadow .2s;">
      <div aria-hidden="true" style="position:absolute;left:-5000px;"><input type="text" name="b_645cde9278168c77168879d6b_1891a44d03" tabindex="-1" value=""></div>
      <button type="submit" class="btn btn-primary" style="padding:13px 28px;">Subscribe</button>
    </form>
    <div id="mc-msg" style="margin-top:16px; font-size:13px; color:var(--text-tertiary);">No spam. Unsubscribe anytime.</div>
  </div>
</section>
<script>
function mcSubmit(e) {
  var email = document.getElementById('mc-email').value.trim();
  var msg = document.getElementById('mc-msg');
  var input = document.getElementById('mc-email');
  var parts = email.split('@');
  var valid = parts.length === 2 && parts[0].length >= 2 && parts[1].includes('.') && parts[1].split('.')[0].length >= 2 && parts[1].split('.').pop().length >= 2;
  if (!valid) {
    input.style.border = '1.5px solid #e34000';
    msg.style.color = '#e34000';
    msg.textContent = 'Please enter a valid email address (e.g. name@domain.com)';
    return false;
  }
  input.style.border = '1.5px solid rgba(0,113,227,0.2)';
  msg.style.color = '#6e6e73';
  msg.textContent = 'Subscribing...';
  setTimeout(function() {
    document.getElementById('mc-newsletter-form').style.display = 'none';
    msg.style.color = '#0071e3';
    msg.style.fontSize = '1.1rem';
    msg.style.fontWeight = '600';
    msg.textContent = '✓ Thank you for subscribing!';
  }, 1200);
  return true;
}
</script>

<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.1/chart.umd.min.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/chartjs-plugin-annotation/3.0.1/chartjs-plugin-annotation.min.js"></script>
<script>

const fmt0=v=>Math.round(v).toLocaleString('en-US');
const fmt1=v=>v.toFixed(1);
const fmt2=v=>v.toFixed(2);
const AX={grid:{color:'#eef2f5'},ticks:{font:{family:'DM Sans',size:11}}};

/* ---------- CHART 1 : open circuit lift ---------- */
const sZ=document.getElementById('sZ'),sQ=document.getElementById('sQ'),
      sF=document.getElementById('sF'),sE=document.getElementById('sE');
const pkW=(Q,H,e)=>Q*H/(102*e);
const BARM=0.0981, HX_DP=8;          // bar per m of water; plate-HX + extra pipework head, m
const LBL={size:10,family:'DM Sans'};
let liftChart=new Chart(document.getElementById('liftChart'),{
  data:{datasets:[
    {type:'line',label:'Broken return column',data:[],borderColor:'#c0392b',borderWidth:3,pointRadius:0,order:5,yAxisID:'y'},
    {type:'line',label:'Sealed return column — static cancels',data:[],borderColor:'#1b4f72',borderWidth:3,pointRadius:0,order:4,yAxisID:'y'},
    {type:'line',label:'Via plate heat exchanger',data:[],borderColor:'#1e8449',borderWidth:2.2,borderDash:[6,4],pointRadius:0,order:3,yAxisID:'y'},
    {type:'line',label:'Static pressure (right axis)',data:[],borderColor:'#6b4f9e',borderWidth:2,borderDash:[2,3],pointRadius:0,order:2,yAxisID:'y1'},
    {type:'scatter',label:'Your plant',data:[],backgroundColor:'#b9770e',borderColor:'#fff',borderWidth:2,pointRadius:7,order:1,yAxisID:'y'}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:{type:'linear',min:5,max:600,title:{display:true,text:'Tower basin above the condenser pumps (m)',font:{family:'DM Sans',size:12,weight:'600'}},...AX},
            y:{type:'logarithmic',min:30,position:'left',title:{display:true,text:'Condenser pump shaft power (kW, log)',font:{family:'DM Sans',size:12,weight:'600'}},...AX},
            y1:{type:'linear',min:0,position:'right',title:{display:true,text:'Static pressure at the plant (bar)',font:{family:'DM Sans',size:12,weight:'600'}},grid:{drawOnChartArea:false},ticks:{font:{family:'DM Sans',size:11}}}},
    plugins:{legend:{labels:{font:{family:'DM Sans',size:11.5},usePointStyle:true,boxWidth:8}},
      tooltip:{callbacks:{label:c=>c.dataset.yAxisID==='y1'?`${fmt1(c.parsed.y)} bar at ${fmt0(c.parsed.x)} m`:`${fmt0(c.parsed.y)} kW at ${fmt0(c.parsed.x)} m`}},
      annotation:{annotations:{
        pn150:{type:'line',scaleID:'y1',value:10.3,borderColor:'#b9770e',borderWidth:1.3,borderDash:[5,4],label:{display:true,content:'150 psi waterbox',position:'start',font:LBL,color:'#b9770e',backgroundColor:'rgba(255,255,255,0.85)'}},
        pn300:{type:'line',scaleID:'y1',value:20.7,borderColor:'#c0392b',borderWidth:1.3,borderDash:[5,4],label:{display:true,content:'300 psi waterbox',position:'end',font:LBL,color:'#c0392b',backgroundColor:'rgba(255,255,255,0.85)'}}
      }}}}
});
function updLift(){
  const z=+sZ.value,Q=+sQ.value,f=+sF.value,e=+sE.value/100;
  document.getElementById('vZ').textContent=z+' m';
  document.getElementById('vQ').textContent=Q+' L/s';
  document.getElementById('vF').textContent=f+' m';
  document.getElementById('vE').textContent=fmt0(e*100)+' %';
  const xs=[];for(let h=5;h<=600;h+=5)xs.push(h);
  liftChart.data.datasets[0].data=xs.map(h=>({x:h,y:+pkW(Q,h+f,e).toFixed(0)}));
  liftChart.data.datasets[1].data=xs.map(h=>({x:h,y:+pkW(Q,f,e).toFixed(0)}));
  liftChart.data.datasets[2].data=xs.map(h=>({x:h,y:+pkW(Q,f+HX_DP,e).toFixed(0)}));
  liftChart.data.datasets[3].data=xs.map(h=>({x:h,y:+(h*BARM).toFixed(2)}));
  const Ps=pkW(Q,f,e), Px=pkW(Q,f+HX_DP,e), Pb=pkW(Q,z+f,e), bar=z*BARM;
  liftChart.data.datasets[4].data=[{x:z,y:+Ps.toFixed(0)}];
  liftChart.options.scales.y1.max=+(600*BARM*1.05).toFixed(1);
  liftChart.update('none');
  document.getElementById('rH').innerHTML=fmt1(bar)+' <small>bar</small>';
  document.getElementById('rP').innerHTML=fmt0(Ps)+' <small>kW</small>';
  document.getElementById('rPc').innerHTML=fmt0(Px)+' <small>kW</small>';
  document.getElementById('rPn').innerHTML=fmt0(Pb)+' <small>kW</small>';
  const v=document.getElementById('rAn');
  if(bar<=10.3)      v.innerHTML='<span class="badge good">150 psi is enough</span>';
  else if(bar<=20.7) v.innerHTML='<span class="badge warn">300 psi rating needed</span>';
  else               v.innerHTML='<span class="badge bad">plate heat exchanger required</span>';
}
[sZ,sQ,sF,sE].forEach(s=>s.addEventListener('input',updLift));updLift();

/* ---------- CHART 2 : approach optimisation ---------- */
const sWb=document.getElementById('sWb'),sAp=document.getElementById('sAp'),
      sCh=document.getElementById('sCh'),sFn=document.getElementById('sFn');
const REF_CW=30, PEN=0.025, REF_AP=5, FAN_EXP=1.6;
const chillerP=(P0,cw)=>P0*(1+PEN*(cw-REF_CW));
const fanP=(F0,ap)=>F0*Math.pow(REF_AP/Math.max(ap,0.5),FAN_EXP);
let appChart=new Chart(document.getElementById('appChart'),{
  data:{datasets:[
    {type:'line',label:'Chiller power',data:[],borderColor:'#c0392b',borderWidth:2.2,borderDash:[6,4],pointRadius:0,order:4},
    {type:'line',label:'Tower fan power',data:[],borderColor:'#1e8449',borderWidth:2.2,borderDash:[6,4],pointRadius:0,order:3},
    {type:'line',label:'Total plant power',data:[],borderColor:'#1b4f72',backgroundColor:'rgba(27,79,114,0.08)',borderWidth:3,pointRadius:0,fill:true,order:2},
    {type:'scatter',label:'Your design',data:[],backgroundColor:'#b9770e',borderColor:'#fff',borderWidth:2,pointRadius:7,order:1}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:{type:'linear',min:2,max:9,title:{display:true,text:'Design approach (K above wet bulb)',font:{family:'DM Sans',size:12,weight:'600'}},...AX},
            y:{type:'linear',min:0,title:{display:true,text:'Power (kW)',font:{family:'DM Sans',size:12,weight:'600'}},...AX}},
    plugins:{legend:{labels:{font:{family:'DM Sans',size:11.5},usePointStyle:true,boxWidth:8}},
      tooltip:{callbacks:{label:c=>`${fmt0(c.parsed.y)} kW at ${fmt1(c.parsed.x)} K`}}}}
});
function updApp(){
  const wb=+sWb.value,ap=+sAp.value,P0=+sCh.value,F0=+sFn.value;
  document.getElementById('vWb').textContent=fmt1(wb)+' °C';
  document.getElementById('vAp').textContent=fmt1(ap)+' K';
  document.getElementById('vCh').textContent=P0+' kW';
  document.getElementById('vFn').textContent=F0+' kW';
  const xs=[];for(let a=2;a<=9;a+=0.1)xs.push(+a.toFixed(1));
  const tot=a=>chillerP(P0,wb+a)+fanP(F0,a);
  appChart.data.datasets[0].data=xs.map(a=>({x:a,y:+chillerP(P0,wb+a).toFixed(0)}));
  appChart.data.datasets[1].data=xs.map(a=>({x:a,y:+fanP(F0,a).toFixed(0)}));
  appChart.data.datasets[2].data=xs.map(a=>({x:a,y:+tot(a).toFixed(0)}));
  appChart.data.datasets[3].data=[{x:ap,y:+tot(ap).toFixed(0)}];
  appChart.update('none');
  let best=xs[0];xs.forEach(a=>{if(tot(a)<tot(best))best=a;});
  document.getElementById('rCw').innerHTML=fmt1(wb+ap)+' <small>°C</small>';
  document.getElementById('rCp').innerHTML=fmt0(chillerP(P0,wb+ap))+' <small>kW</small>';
  document.getElementById('rFp').innerHTML=fmt0(fanP(F0,ap))+' <small>kW</small>';
  document.getElementById('rTp').innerHTML=fmt0(tot(ap))+' <small>kW</small>';
  document.getElementById('rOp').innerHTML=fmt1(best)+' <small>K</small>';
}
[sWb,sAp,sCh,sFn].forEach(s=>s.addEventListener('input',updApp));updApp();

/* ---------- CHART 3 : water ---------- */
const sMw=document.getElementById('sMw'),sCo=document.getElementById('sCo'),
      sHr=document.getElementById('sHr'),sTa=document.getElementById('sTa');
const EVAP=1.5;   // m3/h per MW rejected
let waterChart=new Chart(document.getElementById('waterChart'),{
  data:{datasets:[
    {type:'line',label:'Makeup water',data:[],borderColor:'#1b4f72',backgroundColor:'rgba(27,79,114,0.10)',borderWidth:3,pointRadius:0,fill:true,order:3},
    {type:'line',label:'Evaporation (fixed by physics)',data:[],borderColor:'#c0392b',borderWidth:2.2,borderDash:[6,4],pointRadius:0,order:2},
    {type:'scatter',label:'Your plant',data:[],backgroundColor:'#b9770e',borderColor:'#fff',borderWidth:2,pointRadius:7,order:1}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:{type:'linear',min:1.5,max:10,title:{display:true,text:'Cycles of concentration',font:{family:'DM Sans',size:12,weight:'600'}},...AX},
            y:{type:'linear',min:0,title:{display:true,text:'Water rate (m³/h)',font:{family:'DM Sans',size:12,weight:'600'}},...AX}},
    plugins:{legend:{labels:{font:{family:'DM Sans',size:11.5},usePointStyle:true,boxWidth:8}},
      tooltip:{callbacks:{label:c=>`${fmt0(c.parsed.y)} m³/h at ${fmt1(c.parsed.x)} cycles`}}}}
});
function updWater(){
  const MW=+sMw.value,co=+sCo.value,hr=+sHr.value,ta=+sTa.value;
  document.getElementById('vMw').textContent=MW+' MW';
  document.getElementById('vCo').textContent=fmt1(co);
  document.getElementById('vHr').textContent=hr+' h';
  document.getElementById('vTa').textContent=fmt1(ta)+' /m³';
  const E=EVAP*MW;
  const xs=[];for(let c=1.5;c<=10;c+=0.1)xs.push(+c.toFixed(1));
  waterChart.data.datasets[0].data=xs.map(c=>({x:c,y:+(E+E/(c-1)).toFixed(1)}));
  waterChart.data.datasets[1].data=xs.map(c=>({x:c,y:+E.toFixed(1)}));
  const B=E/(co-1), M=E+B;
  waterChart.data.datasets[2].data=[{x:co,y:+M.toFixed(1)}];
  waterChart.update('none');
  document.getElementById('rEv').innerHTML=fmt0(E)+' <small>m³/h</small>';
  document.getElementById('rBd').innerHTML=fmt0(B)+' <small>m³/h</small>';
  document.getElementById('rMu').innerHTML=fmt0(M)+' <small>m³/h</small>';
  document.getElementById('rDay').innerHTML=fmt0(M*24)+' <small>m³</small>';
  document.getElementById('rCost').innerHTML=fmt1(M*hr*ta/1e6)+' <small>M</small>';
}
[sMw,sCo,sHr,sTa].forEach(s=>s.addEventListener('input',updWater));updWater();

window.addEventListener('load',function(){try{liftChart.resize();appChart.resize();waterChart.resize();}catch(e){}});

</script>

<!-- WhatsApp Button -->
<a href="https://wa.me/966541706700" target="_blank" rel="noopener" aria-label="Chat on WhatsApp" class="fab-glass fab-wa">
  <svg width="22" height="22" viewBox="0 0 24 24" fill="#25D366"><path d="M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51-.173-.008-.371-.01-.57-.01-.198 0-.52.074-.792.372-.272.297-1.04 1.016-1.04 2.479 0 1.462 1.065 2.875 1.213 3.074.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.625.712.227 1.36.195 1.871.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347m-5.421 7.403h-.004a9.87 9.87 0 01-5.031-1.378l-.361-.214-3.741.982.998-3.648-.235-.374a9.86 9.86 0 01-1.51-5.26c.001-5.45 4.436-9.884 9.888-9.884 2.64 0 5.122 1.03 6.988 2.898a9.825 9.825 0 012.893 6.994c-.003 5.45-4.437 9.884-9.885 9.884m8.413-18.297A11.815 11.815 0 0012.05 0C5.495 0 .16 5.335.157 11.892c0 2.096.547 4.142 1.588 5.945L.057 24l6.305-1.654a11.882 11.882 0 005.683 1.448h.005c6.554 0 11.89-5.335 11.893-11.893a11.821 11.821 0 00-3.48-8.413z"/></svg>
  <span class="fab-glass-text">WhatsApp</span>
</a>

<!-- End WhatsApp Button -->

<script src="article-features.js"></script>
<script src="theme.js"></script>
</body>
</html>
