<!DOCTYPE html>
<html lang="en">
<head>
<meta name="robots" content="noindex,nofollow">
  <!-- Google Analytics -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-JRFPTBLVT4"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-JRFPTBLVT4');
  </script>
  <meta charset="UTF-8">
  <link rel="preconnect" href="https://assets.calendly.com">
  <link rel="preconnect" href="https://cdnjs.cloudflare.com">
  <link rel="preconnect" href="https://www.googletagmanager.com">
  <meta name="theme-color" content="#f5f5f7" media="(prefers-color-scheme: light)">
  <meta name="theme-color" content="#0e0e10" media="(prefers-color-scheme: dark)">
  <script>(function(){var t=localStorage.getItem("site-theme")||(matchMedia("(prefers-color-scheme:dark)").matches?"dark":"light");document.documentElement.setAttribute("data-theme",t);})();</script>
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>District Cooling &amp; Energy Transfer Stations for Megatall Buildings: Delta-T, Approach &amp; Metering — Mohamed Abokhatwa</title>
    <link rel="alternate" type="application/rss+xml" title="Mohamed Abokhatwa — Engineering Insights" href="https://abokhatwa.com/feed.xml">
  <link rel="stylesheet" href="style.css?v=3">
  <link rel="icon" type="image/png" sizes="32x32" href="../favicon-32.png?v=2">
  <link rel="icon" type="image/png" sizes="64x64" href="../favicon.png?v=2">
  <link rel="apple-touch-icon" sizes="180x180" href="../favicon-180.png?v=2">
  <script>
    MathJax = { tex: { inlineMath: [['\\(', '\\)']], displayMath: [['\\[', '\\]']] }, svg: { fontCache: 'global' } };
  </script>
  <script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.2/es5/tex-svg.min.js" id="MathJax-script" async></script>
  <style>
    .article-hero{padding:140px 24px 80px;max-width:var(--max-w);margin:0 auto;}
    .article-hero .back{display:inline-flex;align-items:center;gap:6px;font-size:13px;color:var(--text-tertiary);text-decoration:none;margin-bottom:48px;transition:var(--transition);}
    .article-hero .back:hover{color:var(--text-primary);}
    .article-hero .tag{font-size:11px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;color:var(--accent);margin-bottom:20px;display:block;}
    .article-hero h1{font-family:var(--font-display);font-size:clamp(36px,5vw,60px);font-weight:700;letter-spacing:-.04em;line-height:1.1;margin-bottom:24px;max-width:880px;}
    .article-hero .byline{font-size:14px;color:var(--text-tertiary);display:flex;align-items:center;gap:16px;flex-wrap:wrap;}
    .hero-img-wrap{width:100%;background:var(--bg-4);border-bottom:1px solid var(--border);}
    .hero-img-wrap img{width:100%;height:auto;display:block;max-width:100%;}
    .article-body{max-width:720px;margin:0 auto;padding:80px 24px 120px;}
    .article-body h2{font-size:28px;font-weight:600;color:var(--text-primary);margin:3.5rem 0 1rem;letter-spacing:-.02em;scroll-margin-top:90px;}
    .article-body h3{font-size:19px;font-weight:500;color:var(--text-primary);margin:2.5rem 0 .6rem;letter-spacing:-.01em;scroll-margin-top:90px;}
    .article-body p{font-size:17px;color:var(--text-secondary);line-height:1.8;margin-bottom:1.2rem;}
    .article-body ul,.article-body ol{padding-left:24px;margin-bottom:1.2rem;}
    .article-body li{font-size:17px;color:var(--text-secondary);line-height:1.8;margin-bottom:6px;}
    .article-body strong{color:var(--text-primary);font-weight:500;}
    .article-divider{border:none;border-top:1px solid var(--border);margin:3.5rem 0;}
    .lead{font-size:21px !important;line-height:1.6 !important;color:var(--text-primary) !important;font-weight:400;margin-bottom:1.6rem !important;}
    sup.cite{font-size:11px;color:var(--accent);font-weight:600;vertical-align:super;}

    .article-body .eq{background:var(--bg-3);border:1px solid var(--border);border-left:3px solid var(--accent);border-radius:12px;padding:6px 20px;margin:22px 0;overflow-x:auto;color:var(--text-primary);}

    .callout{border-radius:14px;padding:20px 24px;margin:28px 0;font-size:16px;line-height:1.7;border:1px solid var(--border);background:var(--bg-3);color:var(--text-secondary);border-left:3px solid var(--accent);}
    .callout .lbl{font-weight:600;font-size:12px;letter-spacing:.08em;text-transform:uppercase;display:block;margin-bottom:8px;color:var(--accent);}
    .callout strong{color:var(--text-primary);}
    .callout.warn{border-left-color:var(--danger);} .callout.warn .lbl{color:var(--danger);}
    .callout.key{border-left-color:var(--warning);} .callout.key .lbl{color:var(--warning);}
    .callout.green{border-left-color:#1e8449;} .callout.green .lbl{color:#1e8449;}

    .tbl-wrap{overflow-x:auto;margin:24px 0;}
    .article-body table{width:100%;border-collapse:collapse;font-size:14px;background:var(--bg-3);border-radius:12px;overflow:hidden;border:1px solid var(--border);}
    .article-body caption{caption-side:top;text-align:left;font-size:13px;color:var(--text-tertiary);margin-bottom:10px;}
    .article-body th{background:var(--bg-4);color:var(--text-primary);text-align:left;padding:11px 14px;font-weight:600;font-size:13px;}
    .article-body td{padding:11px 14px;border-top:1px solid var(--border);vertical-align:top;color:var(--text-secondary);line-height:1.6;}
    .article-body td.num,.article-body th.num{text-align:right;font-variant-numeric:tabular-nums;}

    ul.clean li{margin-bottom:9px;}

    .schematic{margin:30px 0;border:1px solid var(--border);border-radius:16px;background:var(--bg-3);padding:22px 20px 10px;box-shadow:var(--shadow-glass);}
    .schematic svg{width:100%;height:auto;display:block;}
    .schematic .cap{font-size:13px;color:var(--text-tertiary);margin-top:12px;text-align:center;line-height:1.5;}

    .fig{margin:30px 0;border:1px solid var(--border);border-radius:16px;overflow:hidden;background:#fff;box-shadow:var(--shadow-glass);}
    .fig-head{padding:18px 22px 6px;}
    .fig-head .ftitle{font-weight:700;font-size:15px;color:#1b4f72;}
    .fig-head .fsub{font-size:12.5px;color:#5b6b7b;margin-top:3px;line-height:1.5;}
    .chart-box{position:relative;height:430px;padding:8px 14px 18px;}
    @media(max-width:640px){.chart-box{height:340px;}}
    .controls{display:grid;grid-template-columns:repeat(auto-fit,minmax(220px,1fr));gap:18px;padding:10px 22px 22px;border-top:1px solid #e5e9ed;background:#f7f9fb;}
    .ctrl label{display:flex;justify-content:space-between;font-size:13px;font-weight:600;color:#1a1d21;margin-bottom:6px;}
    .ctrl label span{color:#1b4f72;font-variant-numeric:tabular-nums;}
    .ctrl input[type=range]{width:100%;accent-color:#c0392b;}
    .ctrl .hint{font-size:11.5px;color:#5b6b7b;margin-top:4px;line-height:1.45;}
    .ctrl select{width:100%;padding:7px 9px;border:1px solid #cdd6df;border-radius:8px;font-size:13px;font-family:inherit;background:#fff;color:#1a1d21;}
    .readout{display:grid;grid-template-columns:repeat(auto-fit,minmax(120px,1fr));gap:0;border-top:1px solid #e5e9ed;}
    .readout .cell{padding:14px 16px;border-right:1px solid #e5e9ed;}
    .readout .cell:last-child{border-right:none;}
    .readout .k{font-size:11px;text-transform:uppercase;letter-spacing:.08em;color:#5b6b7b;}
    .readout .v{font-size:22px;font-weight:700;color:#1b4f72;font-variant-numeric:tabular-nums;margin-top:2px;}
    .readout .v small{font-size:13px;font-weight:500;color:#5b6b7b;}
    .badge{display:inline-block;padding:3px 10px;border-radius:30px;font-size:12px;font-weight:600;}
    .badge.good{background:#d5f5e3;color:#1e8449;}
    .badge.warn{background:#fdebd0;color:#b9770e;}
    .badge.bad{background:#fadbd8;color:#c0392b;}
    .fig-note{font-size:15px;color:var(--text-tertiary);margin-top:-8px;}

    .article-body ol.refs{counter-reset:ref;list-style:none;padding:0;font-size:14px;}
    .article-body ol.refs li{counter-increment:ref;padding:10px 0 10px 38px;position:relative;border-bottom:1px solid var(--border);color:var(--text-secondary);line-height:1.55;margin-bottom:0;}
    .article-body ol.refs li::before{content:"["counter(ref)"]";position:absolute;left:0;top:10px;color:var(--accent);font-weight:700;}
    .article-body ol.refs em{color:var(--text-tertiary);}
    .breadcrumb{display:flex;align-items:center;gap:6px;font-size:12px;color:var(--text-tertiary);margin-bottom:20px;flex-wrap:wrap;}
    .breadcrumb a{color:var(--text-tertiary);text-decoration:none;transition:color .2s;}
    .breadcrumb a:hover{color:var(--text-primary);}
    .breadcrumb-sep{opacity:.4;}
    .breadcrumb-current{color:var(--text-secondary);}

    .fig-head{position:relative;}
    .calc-link{display:inline-flex;align-items:center;gap:5px;margin-top:7px;font-size:12px;font-weight:600;color:#1b4f72;text-decoration:none;border:1px solid #cdd6df;border-radius:980px;padding:4px 11px;background:#fff;transition:.18s;}
    .calc-link:hover{border-color:#1b4f72;background:#f2f6fa;}
  </style>
  <link href="https://assets.calendly.com/assets/external/widget.css" rel="stylesheet" media="print" onload="this.media='all'">
  <script src="https://assets.calendly.com/assets/external/widget.js" type="text/javascript" async></script>
  <meta name="description" content="District cooling and energy transfer station design for megatall buildings: why a district connection turns delta-T from an efficiency metric into a contractual quantity with a price, the capacity charge penalty from a degraded return temperature, plate heat exchanger approach and the coil area it costs, pressure-independent control valves, BTU metering uncertainty and why the temperature sensors dominate at low delta-T, and the pressure interface — with three interactive charts and installation tricks.">
  <meta property="og:title" content="District Cooling &amp; Energy Transfer Stations for Megatall Buildings: Delta-T, Approach &amp; Metering | Mohamed Abokhatwa">
  <meta property="og:description" content="Deliver 4 K where you promised 8 K and the district cooling capacity charge doubles for identical cooling. Plus the heat-exchanger approach you pay for twice, and why the meter is the cash register.">
  <meta property="og:type" content="website">
  <meta property="og:url" content="https://abokhatwa.com/district-cooling-ets-tall-buildings.html">
  <meta property="og:image" content="https://abokhatwa.com/og-district-cooling-ets-tall-buildings.jpg">
  <meta property="og:image:alt" content="Technical cutaway of a district cooling energy transfer station at the base of a megatall tower, showing plate heat exchangers separating the district network from the building circuit, primary control valves, strainers and a BTU meter, with the building risers leaving upward">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="District Cooling &amp; Energy Transfer Stations for Megatall Buildings: Delta-T, Approach &amp; Metering | Mohamed Abokhatwa">
  <meta name="twitter:description" content="Deliver 4 K where you promised 8 K and the district cooling capacity charge doubles for identical cooling. Plus the heat-exchanger approach you pay for twice, and why the meter is the cash register.">
  <link rel="canonical" href="https://abokhatwa.com/district-cooling-ets-tall-buildings.html">

  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "District Cooling &amp; Energy Transfer Stations for Megatall Buildings: Delta-T, Approach &amp; Metering",
  "description": "A design-perspective guide to district cooling connections and energy transfer stations in megatall buildings: delta-T as a contractual quantity, capacity charge penalties, plate heat exchanger approach and coil area, pressure-independent control valves, energy metering uncertainty, and the pressure and transient interface.",
  "image": "https://abokhatwa.com/og-district-cooling-ets-tall-buildings.jpg",
  "datePublished": "2026-08-14",
  "dateModified": "2026-08-14",
  "author": { "@type": "Person", "name": "Mohamed Abokhatwa", "url": "https://abokhatwa.com/about.html" },
  "publisher": { "@type": "Person", "name": "Mohamed Abokhatwa" },
  "mainEntityOfPage": { "@type": "WebPage", "@id": "https://abokhatwa.com/district-cooling-ets-tall-buildings.html" }
}
  </script>
</head>
<body>
<div id="legacy-bar" style="position:sticky;top:0;z-index:99999;background:#1d1d1f;color:#f5f5f7;font:500 13px/1.4 -apple-system,BlinkMacSystemFont,Inter,Helvetica,Arial,sans-serif;padding:9px 16px;display:flex;gap:14px;align-items:center;justify-content:center;flex-wrap:wrap;text-align:center;"><span>You are viewing the previous design of abokhatwa.com, archived 21 August 2026.</span><a href="https://abokhatwa.com/" style="color:#6fb3d6;text-decoration:underline;">Go to the current site</a></div>
<nav class="nav">
  <div class="nav-inner">
    <a href="index.html" class="nav-logo">Mohamed Abokhatwa</a>
    <ul class="nav-links" id="navLinks">
      <li><a href="index.html">Articles</a></li>
      <li><a href="calculators.html">Calculators</a></li>
      <li><a href="one-tower.html">One Tower</a></li>
      <li><a href="mep-course/">Course</a></li>
      <li><a href="services.html">Services</a></li>
      <li><a href="about.html">About</a></li>
      <li><a href="https://www.linkedin.com/in/abokhatwa" target="_blank">LinkedIn</a></li>
      <li><a href="index-ar.html" class="lang-switch">العربية</a></li>
    </ul>
    <button id="theme-toggle" class="theme-toggle" onclick="toggleTheme()" aria-label="Toggle dark mode" title="Toggle dark mode">
      <svg class="icon-sun"  width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="12" cy="12" r="5"/><path d="M12 1v2M12 21v2M4.22 4.22l1.42 1.42M18.36 18.36l1.42 1.42M1 12h2M21 12h2M4.22 19.78l1.42-1.42M18.36 5.64l1.42-1.42"/></svg>
      <svg class="icon-moon" width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M21 12.79A9 9 0 1111.21 3 7 7 0 0021 12.79z"/></svg>
    </button>
    <button class="nav-hamburger" id="navToggle" aria-label="Menu" aria-expanded="false">
      <span></span><span></span><span></span>
    </button>
  </div>
</nav>
<script>
  document.getElementById('navToggle').addEventListener('click', function() {
    var open = document.getElementById('navLinks').classList.toggle('open');
    this.classList.toggle('open', open);
    this.setAttribute('aria-expanded', open);
  });
</script>

<div class="article-hero">
  <a href="index.html" class="back">&#8592; All articles</a>
  <div class="breadcrumb"><a href="index.html">Articles</a><span class="breadcrumb-sep">›</span><span class="breadcrumb-current">HVAC &amp; Cooling</span></div>
  <span class="tag">HVAC &middot; District Cooling &middot; Energy Transfer Station &middot; Megatall</span>
  <h1>District Cooling &amp; Energy Transfer Stations for Megatall Buildings: Delta-T, Approach &amp; Metering</h1>
  <div class="byline">
    <span>Mohamed Abokhatwa</span>
    <span style="color:var(--border-light)">|</span>
    <span>Mechanical Manager &middot; MSc, PMP, PMI-RMP, Envision SP</span>
    <span style="color:var(--border-light)">|</span>
    <span>August 2026</span>
    <span style="color:var(--border-light)">|</span>
    <span data-mins-fixed>16 min read</span>
  </div>
</div>

<div class="hero-img-wrap">
  <img fetchpriority="high" width="1376" height="768" src="../district-cooling-ets-tall-buildings.webp" alt="Technical cutaway of a district cooling energy transfer station at the base of a megatall tower, showing plate heat exchangers separating the district network from the building circuit, primary control valves, strainers and a BTU meter, with the building risers leaving upward">
</div>

<div class="article-body">

<p class="lead">Connect a megatall tower to a district cooling network and you have not simplified the design — you have replaced a plant you control with a <strong>contract you cannot renegotiate</strong>. The provider guarantees a supply temperature and a pressure; you guarantee a return temperature. That last clause is where the money is. Every kelvin of return temperature you fail to deliver inflates the flow you must contract for, and the capacity charge follows the flow: <strong>a design ΔT of 8&nbsp;K delivered as 4&nbsp;K doubles the capacity charge for exactly the same cooling.</strong> The energy transfer station is a small room with four pieces of equipment in it, and it is one of the highest-leverage designs in the building.</p>

<h2 id="why">1 · What the connection really changes</h2>
<ul class="clean">
  <li><strong>ΔT stops being an efficiency question and becomes a bill.</strong> In an in-house plant a low ΔT wastes pump energy and forces extra chillers on — bad, but internal. On a district connection it is a contractual quantity that is metered, charged and penalised.</li>
  <li><strong>You inherit somebody else's pressure.</strong> District networks run at high pressure to reach distant customers. That network pressure lands at your ETS and adds to whatever static your own building generates.</li>
  <li><strong>The interface is almost always indirect.</strong> A plate heat exchanger separates the network hydraulically from the building — mandatory in a tall building, because the network cannot be exposed to a 60&nbsp;bar building static and the building cannot be exposed to network transients.</li>
  <li><strong>And that heat exchanger costs you temperature.</strong> The approach is added to the supply temperature the provider delivers, and the building's coils must be selected for the warmer number.</li>
  <li><strong>The meter is the cash register.</strong> A BTU meter measures flow and two temperatures; at low ΔT the temperature sensors dominate the uncertainty, and the uncertainty is money.</li>
</ul>

<h2 id="int-dt">2 · Interactive: what a degraded ΔT costs</h2>
<p>District tariffs are typically split into a <strong>capacity charge</strong> — based on contracted peak capacity or peak flow — and a <strong>consumption charge</strong> on metered energy. Cooling delivered is unchanged by a poor ΔT; the <em>flow</em> to deliver it is not.</p>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Contracted flow and capacity charge vs achieved ΔT</div>
    <div class="fsub">Q = load / (4.187·ΔT). Capacity charge is taken as proportional to contracted peak flow. Consumption is unchanged — the same cooling is delivered either way.</div>
    <a class="calc-link" href="calculators.html#calc-cwf"><svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><rect x="4" y="2" width="16" height="20" rx="2"/><path d="M8 6h8M8 10h2M12 10h2M16 10h.01M8 14h2M12 14h2M16 14h.01M8 18h6"/></svg>Open Chilled water flow as a calculator</a>
  </div>
  <div class="chart-box"><canvas id="dtChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Peak cooling load <span id="vL">20.0 MW</span></label>
      <input type="range" id="sL" min="2" max="80" value="20" step="0.5">
      <div class="hint">Tower peak demand at the ETS (1 MW ≈ 284 TR).</div>
    </div>
    <div class="ctrl">
      <label>Design ΔT <span id="vDd">8.0 K</span></label>
      <input type="range" id="sDd" min="5" max="14" value="8" step="0.5">
      <div class="hint">The ΔT the contract is written on.</div>
    </div>
    <div class="ctrl">
      <label>Achieved ΔT <span id="vDa">6.0 K</span></label>
      <input type="range" id="sDa" min="2.5" max="14" value="6" step="0.1">
      <div class="hint">What the building actually returns. Drag it down to see the penalty.</div>
    </div>
    <div class="ctrl">
      <label>Annual capacity charge <span id="vC">4.0 M</span></label>
      <input type="range" id="sC" min="0.2" max="30" value="4" step="0.1">
      <div class="hint">Annual capacity/demand charge at the design ΔT, in your currency.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Design flow</div><div class="v" id="rQd">597 <small>L/s</small></div></div>
    <div class="cell"><div class="k">Actual flow</div><div class="v" id="rQa">796 <small>L/s</small></div></div>
    <div class="cell"><div class="k">Flow inflation</div><div class="v" id="rFi">33 <small>%</small></div></div>
    <div class="cell"><div class="k">Extra charge</div><div class="v" id="rEc">1.33 <small>M/yr</small></div></div>
    <div class="cell"><div class="k">Verdict</div><div class="v" style="font-size:15px;margin-top:6px;"><span id="rVd"></span></div></div>
  </div>
</div>
<p class="fig-note">Design at 8&nbsp;K and deliver 6&nbsp;K and the contracted flow rises by <strong>33&nbsp;%</strong>; deliver 4&nbsp;K and it <strong>doubles</strong>. On a modest 4&nbsp;M annual capacity charge that is 1.33&nbsp;M a year for nothing — no extra cooling, no extra comfort, just warmer water going back. The causes are all inside your boundary and all fixable at design: three-port valves anywhere in the building, open bypasses, coils selected at a narrower ΔT than the contract, decoupler backflow, and control valves with too little authority to close properly. This is the single strongest reason to design a district-connected tower at a <strong>wide ΔT and then defend it</strong> — the same argument as in <a href="chilled-water-pumps-tall-buildings.html">chilled-water pumps</a>, but with an invoice attached.</p>

<h2 id="ets">3 · The energy transfer station</h2>
<p>An indirect ETS is deceptively simple: a plate heat exchanger, a control valve on the primary, isolation and strainers, and a meter. Each of those four is a common failure point:</p>
<ul class="clean">
  <li><strong>The heat exchanger.</strong> Sized on approach, fouling allowance and both-side pressure drops, and rated for the <em>primary</em> network pressure on one side and the building static on the other. Specify the plate material and gasket for the network's water chemistry, and provide space to open the plate pack — an exchanger that cannot be stripped will not be cleaned.</li>
  <li><strong>The primary control valve.</strong> This is the component that actually delivers your ΔT. It must have real authority against the network's differential pressure — which is large and varies with the network's own load — so it is almost always a <strong>pressure-independent control valve</strong>. An ordinary two-port valve on a district primary is the classic cause of a building that cannot hold its return temperature.</li>
  <li><strong>Strainers and filtration.</strong> The network is a shared system carrying everybody's debris. Provide a properly sized primary strainer with differential-pressure monitoring, and consider side-stream filtration; a fouled plate pack shows up first as a widening approach and then as a ΔT failure.</li>
  <li><strong>The meter.</strong> Located, installed and maintained to the standard the contract references — with the straight lengths the flow meter actually needs and the matched sensor pair in the correct pockets.</li>
</ul>

<h2 id="int-approach">4 · Interactive: the approach you pay for twice</h2>
<p>The heat exchanger's approach adds to the supply temperature the building sees, and a warmer supply means every coil in the tower must be larger to do the same job — because coil capacity follows the log-mean temperature difference, which shrinks fast as the supply warms.</p>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Secondary supply temperature and coil area penalty vs HX approach</div>
    <div class="fsub">Secondary supply = primary supply + approach. Coil area factor taken as the inverse ratio of counterflow LMTD against a reference selection, with room air on at 24 °C and off the coil at 13 °C.</div>
  </div>
  <div class="chart-box"><canvas id="apChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Primary supply temperature <span id="vPs">4.5 °C</span></label>
      <input type="range" id="sPs" min="3" max="9" value="4.5" step="0.1">
      <div class="hint">What the district network contracts to deliver at your ETS.</div>
    </div>
    <div class="ctrl">
      <label>Heat-exchanger approach <span id="vAp">1.5 K</span></label>
      <input type="range" id="sAp" min="0.3" max="4" value="1.5" step="0.1">
      <div class="hint">Closer approach = more plates and more cost, but colder secondary water.</div>
    </div>
    <div class="ctrl">
      <label>Secondary ΔT <span id="vSd">8.0 K</span></label>
      <input type="range" id="sSd" min="5" max="12" value="8" step="0.5">
      <div class="hint">Building-side design temperature difference.</div>
    </div>
    <div class="ctrl">
      <label>Reference supply <span id="vRf">6.0 °C</span></label>
      <input type="range" id="sRf" min="4" max="8" value="6" step="0.1">
      <div class="hint">The supply temperature the coils were originally selected at.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Secondary supply</div><div class="v" id="rSs">6.0 <small>°C</small></div></div>
    <div class="cell"><div class="k">Secondary return</div><div class="v" id="rSr">14.0 <small>°C</small></div></div>
    <div class="cell"><div class="k">LMTD</div><div class="v" id="rLm">8.4 <small>K</small></div></div>
    <div class="cell"><div class="k">Coil area factor</div><div class="v" id="rCa">1.00<small>×</small></div></div>
    <div class="cell"><div class="k">Verdict</div><div class="v" style="font-size:15px;margin-top:6px;"><span id="rAv"></span></div></div>
  </div>
</div>
<p class="fig-note">With a 4.5&nbsp;°C primary and a 1.5&nbsp;K approach the building gets <strong>6.0&nbsp;°C</strong> — exactly the reference selection, so the coils are unchanged. Loosen the approach to 3&nbsp;K to save money on plates and the secondary rises to 7.5&nbsp;°C, the LMTD shrinks from 8.4&nbsp;K to 6.9&nbsp;K, and <strong>every coil in the tower needs roughly 22&nbsp;% more area</strong> to deliver the same duty. That is the approach paid for twice: once in the exchanger you did not buy, and again in a thousand coils and the fan energy to push air through them. Buy the plates.</p>

<h2 id="int-meter">5 · Interactive: the meter is the cash register</h2>
<p>A BTU meter computes energy from a flow measurement and a temperature <em>difference</em>. Because the difference is small, the temperature sensors contribute far more uncertainty than their absolute accuracy suggests — and the smaller your ΔT, the worse it gets.</p>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Energy metering uncertainty vs ΔT and sensor accuracy</div>
    <div class="fsub">Combined uncertainty ε = √(ε&#81;² + (√2·ε&#84;/ΔT)²). The temperature term uses a matched pair, so the two sensor errors combine in quadrature.</div>
  </div>
  <div class="chart-box"><canvas id="mtrChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Operating ΔT <span id="vMd">6.0 K</span></label>
      <input type="range" id="sMd" min="2" max="14" value="6" step="0.1">
      <div class="hint">The actual difference the meter sees, which at part load is smaller than design.</div>
    </div>
    <div class="ctrl">
      <label>Sensor pair accuracy <span id="vSe">0.10 K</span></label>
      <input type="range" id="sSe" min="0.02" max="0.5" value="0.1" step="0.01">
      <div class="hint">Matched Pt100 pairs reach 0.05 K; ordinary sensors are far worse.</div>
    </div>
    <div class="ctrl">
      <label>Flow meter accuracy <span id="vFe">1.5 %</span></label>
      <input type="range" id="sFe" min="0.2" max="5" value="1.5" step="0.1">
      <div class="hint">Electromagnetic and ultrasonic meters 0.5–2 % if installed with the right straight lengths.</div>
    </div>
    <div class="ctrl">
      <label>Annual bill <span id="vBl">10.0 M</span></label>
      <input type="range" id="sBl" min="0.5" max="60" value="10" step="0.5">
      <div class="hint">Total annual district cooling invoice, in your currency.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Temperature term</div><div class="v" id="rTe">2.36 <small>%</small></div></div>
    <div class="cell"><div class="k">Total uncertainty</div><div class="v" id="rTu">2.79 <small>%</small></div></div>
    <div class="cell"><div class="k">In money</div><div class="v" id="rMo">0.28 <small>M/yr</small></div></div>
    <div class="cell"><div class="k">At ΔT 4 K</div><div class="v" id="rM4">3.84 <small>%</small></div></div>
    <div class="cell"><div class="k">Class</div><div class="v" style="font-size:15px;margin-top:6px;"><span id="rMv"></span></div></div>
  </div>
</div>
<p class="fig-note">At a 6&nbsp;K operating ΔT with a decent 0.1&nbsp;K matched sensor pair, the metering uncertainty is about <strong>2.8&nbsp;%</strong> — on a 10&nbsp;M invoice, <strong>0.28&nbsp;M a year</strong> of pure measurement uncertainty. Let the ΔT fall to 4&nbsp;K and it rises to 3.8&nbsp;%; use ordinary 0.2&nbsp;K sensors instead of a matched pair and it roughly doubles again. Two conclusions follow, and both are cheap at design stage: specify a <strong>matched sensor pair</strong> to the standard the contract cites and install them in the correct pockets, and remember that <strong>protecting ΔT improves the accuracy of your own bill</strong> as well as its size. A meter is not a commodity item on a district connection; it is the instrument that decides what you pay for twenty years.</p>

<h2 id="pressure">6 · Pressure, transients and the interface</h2>
<ul class="clean">
  <li><strong>Rate the primary side for the network, not the building.</strong> District networks run at high pressure and are subject to transients from pumping stations kilometres away. Get the network's maximum operating and test pressures in writing and rate the primary side, the exchanger and the meter accordingly.</li>
  <li><strong>Rate the secondary side for the building's own static.</strong> In a tall tower the ETS often sits at the bottom, where the building-side static is highest — see the zoning discussion in <a href="chilled-water-pumps-tall-buildings.html">chilled-water pumps</a>.</li>
  <li><strong>Protect against transients.</strong> A large primary control valve closing quickly against a long network main is a water-hammer source; specify closure times and check them, and coordinate with the network operator.</li>
  <li><strong>Provide isolation that lets you work.</strong> Double isolation and a drain on the primary, so the ETS can be serviced without the network operator attending, and a bypass arrangement if the contract allows it.</li>
  <li><strong>Agree the boundary in writing.</strong> Who owns the meter, who owns the strainer, who may operate the primary valves, and what the response time is when the network fails — these are design-stage decisions that end up in the O&amp;M and in disputes.</li>
</ul>

<h2 id="install">7 · Installation &amp; execution tricks</h2>
<ul class="clean">
  <li><strong>Give the flow meter its straight lengths.</strong> The commonest metering error on site is an elbow immediately upstream. Reserve the upstream and downstream straight runs on the drawing and defend them in coordination — they are usually 10D and 5D but check the meter's own requirement.</li>
  <li><strong>Install the sensor pair in the specified pockets</strong>, fully immersed, with the pockets in the correct locations relative to the exchanger and the meter, and keep the pair together — a matched pair separated during installation is no longer matched.</li>
  <li><strong>Flush before the exchanger is connected.</strong> Commission the building side to a stated cleanliness standard with temporary spool pieces in place of the plate pack; a new plate pack fouled by construction debris starts life with a widened approach it never recovers from.</li>
  <li><strong>Record the approach at commissioning</strong> and trend it. A rising approach is the single best early indicator of fouling, and it will move before anyone notices a ΔT problem.</li>
  <li><strong>Commission the ΔT, not just the flow.</strong> Verify the return temperature at the ETS across the load range, and trend it against the contract from day one — the first year's data is what you will need if the ΔT clause is ever disputed.</li>
  <li><strong>Alarm on ΔT.</strong> A BMS alarm on sustained low return temperature turns a slow financial leak into an actionable event. It is one line of logic and it is almost never there.</li>
  <li><strong>Keep the plate pack accessible</strong> and record the tightened dimension of the pack; over-tightening a gasketed exchanger to stop a leak is how plates get crushed.</li>
</ul>

<h2 id="checklist">8 · The design &amp; installation checklist</h2>
<ul class="clean">
  <li><strong>Design at a wide ΔT and defend it</strong> — two-port valves, no bypasses, coils selected for the contract ΔT, valve authority checked.</li>
  <li><strong>Use pressure-independent control valves</strong> on the primary and at the terminals.</li>
  <li><strong>Buy the closer approach</strong> — it is cheaper than the coil area and fan energy it saves.</li>
  <li><strong>Rate each side for its own pressure regime</strong>, with the network's figures obtained in writing.</li>
  <li><strong>Specify a matched sensor pair and a properly installed flow meter</strong>, to the standard the contract cites.</li>
  <li><strong>Reserve the meter's straight lengths</strong> on the drawing.</li>
  <li><strong>Provide strainers with DP monitoring</strong> and consider side-stream filtration.</li>
  <li><strong>Trend approach and ΔT from handover</strong>, with a BMS alarm on sustained low return temperature.</li>
  <li><strong>Write the operational boundary down</strong> — ownership, access, isolation and failure response.</li>
</ul>

<div class="callout key">
  <span class="lbl">The one-line summary</span>
  A district connection converts ΔT from an efficiency metric into a <strong>contractual quantity with a price</strong>: deliver 4&nbsp;K where you promised 8&nbsp;K and the capacity charge doubles for identical cooling. So design wide, use pressure-independent valves so the return temperature is actually controlled, and buy the <strong>closer heat-exchanger approach</strong> — because the 1.5&nbsp;K you save on plates comes back as 15&nbsp;% more coil area in every room in the tower. Then treat the meter as the cash register it is: a matched sensor pair, its straight lengths reserved on the drawing, and the approach and return temperature trended and alarmed from the day the building opens.
</div>

<h2 id="refs">References &amp; standards</h2>
<ol class="refs">
  <li>ASHRAE <em>District Cooling Guide</em>, 2nd ed. — network design, energy transfer stations, ΔT management and customer interface.</li>
  <li>International District Energy Association (IDEA) — district cooling best practice, contracting models and delta-T requirements.</li>
  <li>EN 1434 / OIML R75 — heat and cooling meters: accuracy classes, matched temperature sensor pairs and installation requirements.</li>
  <li>Taylor, S.T. <em>Degrading Chilled Water Plant Delta-T: Causes and Mitigation</em>, ASHRAE Transactions — the mechanisms behind low-ΔT syndrome.</li>
  <li>ASHRAE <em>Handbook — HVAC Systems and Equipment</em>, District Heating and Cooling chapter; and the Heat Exchangers chapter for plate exchanger selection and fouling.</li>
  <li>Saudi Building Code <em>SBC 501</em> and the Saudi regulatory framework for district cooling services and metering.</li>
  <li>CIBSE <em>CP1 Heat Networks: Code of Practice</em> and CIBSE <em>Guide B</em> — substation design, metering and commissioning practice transferable to cooling networks.</li>
  <li>ASHRAE <em>Design Guide for Tall, Supertall, and Megatall Building Systems</em>, 2nd ed. — pressure zoning of the building side and interface location in tall buildings.</li>
</ol>

<div class="tags">#DistrictCooling #EnergyTransferStation #ETS #TallBuildings #MegatallBuildings #DeltaT #LowDeltaT #CapacityCharge #Tariff #PlateHeatExchanger #Approach #Fouling #PICV #ValveAuthority #BTUMeter #EnergyMetering #EN1434 #MatchedSensorPair #Uncertainty #Commissioning #SideStreamFiltration #WaterHammer #PressureRating #ASHRAE #IDEA #MEP #BuildingServices #HVAC</div>

</div>

<footer>
  <div class="footer-inner">
    <p>&copy; 2026 Mohamed Abokhatwa &nbsp;&middot;&nbsp; Riyadh, Saudi Arabia &nbsp;&middot;&nbsp; <a href="mailto:mohamed@abokhatwa.com">mohamed@abokhatwa.com</a> &nbsp;&middot;&nbsp; <a href="tel:+966541706700">+966 54 170 6700</a> &nbsp;&middot;&nbsp; <a href="https://www.linkedin.com/in/abokhatwa" target="_blank">LinkedIn</a> &nbsp;&middot;&nbsp; <a href="index.html">All Articles</a></p>
  </div>
</footer>

<!-- Floating Consultation Button -->
<div class="fab-consult" onclick="Calendly.initPopupWidget({url:'https://calendly.com/mohamed-abokhatwa/30min'});return false;">
  <span class="fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="4" width="18" height="18" rx="2"/><path d="M16 2v4M8 2v4M3 10h18"/></svg></span>
  <span class="fab-text">Book a Consultation</span>
</div>
<!-- Newsletter Section -->
<iframe name="mc_hidden" style="display:none;width:0;height:0;border:none;" aria-hidden="true"></iframe>
<section style="padding:96px 24px; text-align:center; border-top:1px solid var(--border);">
  <div style="max-width:560px; margin:0 auto;">
    <h2 style="font-family:var(--font-display); font-size:clamp(28px,4vw,40px); font-weight:700; letter-spacing:-0.035em; margin-bottom:14px; color:var(--text-primary);">Engineering Insights</h2>
    <p style="color:var(--text-secondary); margin-bottom:32px; font-size:17px; line-height:1.6;">Get expert articles on water, infrastructure and MEP engineering — delivered to your inbox.</p>
    <form id="mc-newsletter-form" action="https://abokhatwa.us20.list-manage.com/subscribe/post?u=645cde9278168c77168879d6b&amp;id=1891a44d03&amp;f_id=003dc2e1f0" method="post" target="mc_hidden" onsubmit="return mcSubmit(event)" style="display:flex; gap:10px; justify-content:center; flex-wrap:wrap;">
      <input type="email" name="EMAIL" id="mc-email" aria-label="Email address" placeholder="Your email address" style="flex:1; min-width:240px; max-width:340px; padding:13px 18px; border-radius:980px; border:1px solid var(--border-light); font-size:15px; outline:none; background:var(--bg-3); color:var(--text-primary); font-family:inherit; transition:border-color .2s, box-shadow .2s;">
      <div aria-hidden="true" style="position:absolute;left:-5000px;"><input type="text" name="b_645cde9278168c77168879d6b_1891a44d03" tabindex="-1" value=""></div>
      <button type="submit" class="btn btn-primary" style="padding:13px 28px;">Subscribe</button>
    </form>
    <div id="mc-msg" style="margin-top:16px; font-size:13px; color:var(--text-tertiary);">No spam. Unsubscribe anytime.</div>
  </div>
</section>
<script>
function mcSubmit(e) {
  var email = document.getElementById('mc-email').value.trim();
  var msg = document.getElementById('mc-msg');
  var input = document.getElementById('mc-email');
  var parts = email.split('@');
  var valid = parts.length === 2 && parts[0].length >= 2 && parts[1].includes('.') && parts[1].split('.')[0].length >= 2 && parts[1].split('.').pop().length >= 2;
  if (!valid) {
    input.style.border = '1.5px solid #e34000';
    msg.style.color = '#e34000';
    msg.textContent = 'Please enter a valid email address (e.g. name@domain.com)';
    return false;
  }
  input.style.border = '1.5px solid rgba(0,113,227,0.2)';
  msg.style.color = '#6e6e73';
  msg.textContent = 'Subscribing...';
  setTimeout(function() {
    document.getElementById('mc-newsletter-form').style.display = 'none';
    msg.style.color = '#0071e3';
    msg.style.fontSize = '1.1rem';
    msg.style.fontWeight = '600';
    msg.textContent = '✓ Thank you for subscribing!';
  }, 1200);
  return true;
}
</script>

<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.1/chart.umd.min.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/chartjs-plugin-annotation/3.0.1/chartjs-plugin-annotation.min.js"></script>
<script>

const fmt0=v=>Math.round(v).toLocaleString('en-US');
const fmt1=v=>v.toFixed(1);
const fmt2=v=>v.toFixed(2);
const AX={grid:{color:'#eef2f5'},ticks:{font:{family:'DM Sans',size:11}}};
const CP=4.187;

/* ---------- CHART 1 : delta-T penalty ---------- */
const sL=document.getElementById('sL'),sDd=document.getElementById('sDd'),
      sDa=document.getElementById('sDa'),sC=document.getElementById('sC');
const flow=(MW,dT)=>MW*1000/(CP*dT);
let dtChart=new Chart(document.getElementById('dtChart'),{
  data:{datasets:[
    {type:'line',label:'Contracted flow (L/s)',data:[],borderColor:'#c0392b',backgroundColor:'rgba(192,57,43,0.08)',borderWidth:3,pointRadius:0,fill:true,yAxisID:'y',order:3},
    {type:'line',label:'Capacity charge (× design)',data:[],borderColor:'#1b4f72',borderWidth:2.5,borderDash:[6,4],pointRadius:0,yAxisID:'y1',order:2},
    {type:'scatter',label:'Your building',data:[],backgroundColor:'#b9770e',borderColor:'#fff',borderWidth:2,pointRadius:7,yAxisID:'y',order:1}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:{type:'linear',min:2.5,max:14,reverse:true,title:{display:true,text:'Achieved ΔT (K)  —  worse to the right',font:{family:'DM Sans',size:12,weight:'600'}},...AX},
            y:{type:'linear',position:'left',min:0,title:{display:true,text:'Contracted flow (L/s)',font:{family:'DM Sans',size:12,weight:'600'}},...AX},
            y1:{type:'linear',position:'right',min:0,title:{display:true,text:'Capacity charge multiplier',font:{family:'DM Sans',size:12,weight:'600'}},grid:{drawOnChartArea:false},ticks:{font:{family:'DM Sans',size:11}}}},
    plugins:{legend:{labels:{font:{family:'DM Sans',size:11.5},usePointStyle:true,boxWidth:8}}}}
});
function updDt(){
  const L=+sL.value,dd=+sDd.value,da=+sDa.value,C=+sC.value;
  document.getElementById('vL').textContent=fmt1(L)+' MW';
  document.getElementById('vDd').textContent=fmt1(dd)+' K';
  document.getElementById('vDa').textContent=fmt1(da)+' K';
  document.getElementById('vC').textContent=fmt1(C)+' M';
  const xs=[];for(let x=2.5;x<=14;x+=0.1)xs.push(+x.toFixed(1));
  dtChart.data.datasets[0].data=xs.map(x=>({x:x,y:+flow(L,x).toFixed(1)}));
  dtChart.data.datasets[1].data=xs.map(x=>({x:x,y:+(dd/x).toFixed(3)}));
  const Qd=flow(L,dd), Qa=flow(L,da);
  dtChart.data.datasets[2].data=[{x:da,y:+Qa.toFixed(1)}];
  dtChart.update('none');
  const infl=Qa/Qd-1;
  document.getElementById('rQd').innerHTML=fmt0(Qd)+' <small>L/s</small>';
  document.getElementById('rQa').innerHTML=fmt0(Qa)+' <small>L/s</small>';
  document.getElementById('rFi').innerHTML=fmt0(100*infl)+' <small>%</small>';
  document.getElementById('rEc').innerHTML=fmt2(C*infl)+' <small>M/yr</small>';
  const v=document.getElementById('rVd');
  if(infl<=0.02)      v.innerHTML='<span class="badge good">meeting the contract</span>';
  else if(infl<=0.20) v.innerHTML='<span class="badge warn">drifting</span>';
  else                v.innerHTML='<span class="badge bad">paying twice for nothing</span>';
}
[sL,sDd,sDa,sC].forEach(s=>s.addEventListener('input',updDt));updDt();

/* ---------- CHART 2 : approach & coil area ---------- */
const sPs=document.getElementById('sPs'),sAp=document.getElementById('sAp'),
      sSd=document.getElementById('sSd'),sRf=document.getElementById('sRf');
const T_ROOM=24, T_OFF=13;
function lmtd(sup,dT){
  /* counterflow coil: air 24 -> 13 against water sup -> sup+dT.
     Air in meets water out; air out meets water in. */
  const d1=T_ROOM-(sup+dT), d2=T_OFF-sup;
  if(d1<=0||d2<=0) return 0.1;
  if(Math.abs(d1-d2)<1e-6) return (d1+d2)/2;
  return (d1-d2)/Math.log(d1/d2);
}
let apChart=new Chart(document.getElementById('apChart'),{
  data:{datasets:[
    {type:'line',label:'Coil area factor',data:[],borderColor:'#c0392b',backgroundColor:'rgba(192,57,43,0.08)',borderWidth:3,pointRadius:0,fill:true,yAxisID:'y',order:3},
    {type:'line',label:'Secondary supply (°C)',data:[],borderColor:'#1b4f72',borderWidth:2.5,borderDash:[6,4],pointRadius:0,yAxisID:'y1',order:2},
    {type:'scatter',label:'Your ETS',data:[],backgroundColor:'#b9770e',borderColor:'#fff',borderWidth:2,pointRadius:7,yAxisID:'y',order:1}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:{type:'linear',min:0.3,max:4,title:{display:true,text:'Heat-exchanger approach (K)',font:{family:'DM Sans',size:12,weight:'600'}},...AX},
            y:{type:'linear',position:'left',min:0.8,title:{display:true,text:'Coil area factor (× reference)',font:{family:'DM Sans',size:12,weight:'600'}},...AX},
            y1:{type:'linear',position:'right',title:{display:true,text:'Secondary supply (°C)',font:{family:'DM Sans',size:12,weight:'600'}},grid:{drawOnChartArea:false},ticks:{font:{family:'DM Sans',size:11}}}},
    plugins:{legend:{labels:{font:{family:'DM Sans',size:11.5},usePointStyle:true,boxWidth:8}}}}
});
function updAp(){
  const ps=+sPs.value,ap=+sAp.value,sd=+sSd.value,rf=+sRf.value;
  document.getElementById('vPs').textContent=fmt1(ps)+' °C';
  document.getElementById('vAp').textContent=fmt1(ap)+' K';
  document.getElementById('vSd').textContent=fmt1(sd)+' K';
  document.getElementById('vRf').textContent=fmt1(rf)+' °C';
  const ref=lmtd(rf,sd);
  const xs=[];for(let x=0.3;x<=4;x+=0.05)xs.push(+x.toFixed(2));
  apChart.data.datasets[0].data=xs.map(x=>({x:x,y:+(ref/lmtd(ps+x,sd)).toFixed(3)}));
  apChart.data.datasets[1].data=xs.map(x=>({x:x,y:+(ps+x).toFixed(2)}));
  const sec=ps+ap, L=lmtd(sec,sd), fac=ref/L;
  apChart.data.datasets[2].data=[{x:ap,y:+fac.toFixed(3)}];
  apChart.update('none');
  document.getElementById('rSs').innerHTML=fmt1(sec)+' <small>°C</small>';
  document.getElementById('rSr').innerHTML=fmt1(sec+sd)+' <small>°C</small>';
  document.getElementById('rLm').innerHTML=fmt1(L)+' <small>K</small>';
  document.getElementById('rCa').innerHTML=fmt2(fac)+'<small>×</small>';
  const v=document.getElementById('rAv');
  if(fac<=1.03)      v.innerHTML='<span class="badge good">coils unaffected</span>';
  else if(fac<=1.15) v.innerHTML='<span class="badge warn">coils grow</span>';
  else               v.innerHTML='<span class="badge bad">buy a closer approach</span>';
}
[sPs,sAp,sSd,sRf].forEach(s=>s.addEventListener('input',updAp));updAp();

/* ---------- CHART 3 : metering uncertainty ---------- */
const sMd=document.getElementById('sMd'),sSe=document.getElementById('sSe'),
      sFe=document.getElementById('sFe'),sBl=document.getElementById('sBl');
const unc=(dT,eT,eQ)=>Math.sqrt(eQ*eQ+Math.pow(Math.SQRT2*eT/dT*100,2));
let mtrChart=new Chart(document.getElementById('mtrChart'),{
  data:{datasets:[
    {type:'line',label:'Total metering uncertainty',data:[],borderColor:'#c0392b',backgroundColor:'rgba(192,57,43,0.08)',borderWidth:3,pointRadius:0,fill:true,order:3},
    {type:'line',label:'Flow meter alone',data:[],borderColor:'#1b4f72',borderWidth:2.2,borderDash:[6,4],pointRadius:0,order:2},
    {type:'scatter',label:'Your meter',data:[],backgroundColor:'#b9770e',borderColor:'#fff',borderWidth:2,pointRadius:7,order:1}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:{type:'linear',min:2,max:14,title:{display:true,text:'Operating ΔT (K)',font:{family:'DM Sans',size:12,weight:'600'}},...AX},
            y:{type:'linear',min:0,title:{display:true,text:'Energy measurement uncertainty (%)',font:{family:'DM Sans',size:12,weight:'600'}},...AX}},
    plugins:{legend:{labels:{font:{family:'DM Sans',size:11.5},usePointStyle:true,boxWidth:8}},
      tooltip:{callbacks:{label:c=>`${fmt2(c.parsed.y)} % at ΔT ${fmt1(c.parsed.x)} K`}}}}
});
function updMtr(){
  const dT=+sMd.value,eT=+sSe.value,eQ=+sFe.value,bill=+sBl.value;
  document.getElementById('vMd').textContent=fmt1(dT)+' K';
  document.getElementById('vSe').textContent=fmt2(eT)+' K';
  document.getElementById('vFe').textContent=fmt1(eQ)+' %';
  document.getElementById('vBl').textContent=fmt1(bill)+' M';
  const xs=[];for(let x=2;x<=14;x+=0.1)xs.push(+x.toFixed(1));
  mtrChart.data.datasets[0].data=xs.map(x=>({x:x,y:+unc(x,eT,eQ).toFixed(3)}));
  mtrChart.data.datasets[1].data=xs.map(x=>({x:x,y:eQ}));
  const u=unc(dT,eT,eQ);
  mtrChart.data.datasets[2].data=[{x:dT,y:+u.toFixed(3)}];
  mtrChart.update('none');
  document.getElementById('rTe').innerHTML=fmt2(Math.SQRT2*eT/dT*100)+' <small>%</small>';
  document.getElementById('rTu').innerHTML=fmt2(u)+' <small>%</small>';
  document.getElementById('rMo').innerHTML=fmt2(bill*u/100)+' <small>M/yr</small>';
  document.getElementById('rM4').innerHTML=fmt2(unc(4,eT,eQ))+' <small>%</small>';
  const v=document.getElementById('rMv');
  if(u<=2)      v.innerHTML='<span class="badge good">tight</span>';
  else if(u<=4) v.innerHTML='<span class="badge warn">acceptable</span>';
  else          v.innerHTML='<span class="badge bad">uncertainty is costing you</span>';
}
[sMd,sSe,sFe,sBl].forEach(s=>s.addEventListener('input',updMtr));updMtr();

window.addEventListener('load',function(){try{dtChart.resize();apChart.resize();mtrChart.resize();}catch(e){}});

</script>

<!-- WhatsApp Button -->
<a href="https://wa.me/966541706700" target="_blank" rel="noopener" aria-label="Chat on WhatsApp" class="fab-glass fab-wa">
  <svg width="22" height="22" viewBox="0 0 24 24" fill="#25D366"><path d="M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51-.173-.008-.371-.01-.57-.01-.198 0-.52.074-.792.372-.272.297-1.04 1.016-1.04 2.479 0 1.462 1.065 2.875 1.213 3.074.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.625.712.227 1.36.195 1.871.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347m-5.421 7.403h-.004a9.87 9.87 0 01-5.031-1.378l-.361-.214-3.741.982.998-3.648-.235-.374a9.86 9.86 0 01-1.51-5.26c.001-5.45 4.436-9.884 9.888-9.884 2.64 0 5.122 1.03 6.988 2.898a9.825 9.825 0 012.893 6.994c-.003 5.45-4.437 9.884-9.885 9.884m8.413-18.297A11.815 11.815 0 0012.05 0C5.495 0 .16 5.335.157 11.892c0 2.096.547 4.142 1.588 5.945L.057 24l6.305-1.654a11.882 11.882 0 005.683 1.448h.005c6.554 0 11.89-5.335 11.893-11.893a11.821 11.821 0 00-3.48-8.413z"/></svg>
  <span class="fab-glass-text">WhatsApp</span>
</a>

<!-- End WhatsApp Button -->

<script src="article-features.js"></script>
<script src="theme.js"></script>
</body>
</html>
