<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google Analytics -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-JRFPTBLVT4"></script>
<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','G-JRFPTBLVT4');</script>
<script>(function(){var t=localStorage.getItem("site-theme")||(matchMedia("(prefers-color-scheme:dark)").matches?"dark":"light");document.documentElement.setAttribute("data-theme",t);})();</script>
<link rel="icon" type="image/png" sizes="32x32" href="../favicon-32.png?v=3">
<link rel="icon" type="image/png" sizes="64x64" href="../favicon.png?v=3">
<link rel="apple-touch-icon" sizes="180x180" href="../favicon-180.png?v=3">
<meta charset="UTF-8">
  <link rel="preconnect" href="https://assets.calendly.com">
  <link rel="preconnect" href="https://cdnjs.cloudflare.com">
  <link rel="preconnect" href="https://www.googletagmanager.com">
  <meta name="theme-color" content="#edf0ef" media="(prefers-color-scheme: light)">
  <meta name="theme-color" content="#070c0b" media="(prefers-color-scheme: dark)">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Module 2 · Plumbing &amp; Public Health (PHE) | MEP for Tall Buildings</title>
<meta name="description" content="Plumbing and public health for tall buildings from source to tap: storage, transfer pumps, pressure zoning, boosters, pipe sizing, hot water and Legionella, drainage and vent stacks, storm and reuse.">
<link rel="canonical" href="https://abokhatwa.com/mep-course/module-2-plumbing.html">
<meta property="og:title" content="Module 2 · Plumbing &amp; Public Health">
<meta property="og:description" content="Source to tap: storage, transfer pumps, pressure zoning, boosters, pipe sizing, hot water and Legionella, drainage and vent stacks, storm and reuse.">
<meta property="og:type" content="article">
<meta property="og:url" content="https://abokhatwa.com/mep-course/module-2-plumbing.html">
<meta property="og:image" content="https://abokhatwa.com/mep-course/og-mep-course.jpg?v=2">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Module 2 · Plumbing &amp; Public Health">
<meta name="twitter:description" content="Storage, transfer pumps, pressure zoning, boosters, pipe sizing, hot water and Legionella, drainage, storm and reuse.">
<script type="application/ld+json">
{"@context":"https://schema.org","@graph":[
{"@type":"BreadcrumbList","itemListElement":[
{"@type":"ListItem","position":1,"name":"Home","item":"https://abokhatwa.com/"},
{"@type":"ListItem","position":2,"name":"MEP Course","item":"https://abokhatwa.com/mep-course/"},
{"@type":"ListItem","position":3,"name":"Module 2 · Plumbing & Public Health","item":"https://abokhatwa.com/mep-course/module-2-plumbing.html"}]},
{"@type":"LearningResource","name":"Module 2 · Plumbing & Public Health","description":"Plumbing and public health for tall buildings from source to tap: storage, transfer pumps, pressure zoning, boosters, pipe sizing, hot water and Legionella, drainage and vent stacks, storm and reuse.","url":"https://abokhatwa.com/mep-course/module-2-plumbing.html","learningResourceType":"Course module","educationalLevel":"Professional","inLanguage":"en","isPartOf":{"@type":"Course","name":"MEP Engineering for Megatall Buildings","url":"https://abokhatwa.com/mep-course/"},"author":{"@type":"Person","name":"Mohamed Abokhatwa"}}]}
</script>
<link rel="stylesheet" href="assets/course.css?v=17">
<link href="https://assets.calendly.com/assets/external/widget.css" rel="stylesheet" media="print" onload="this.media='all'">
<script src="https://assets.calendly.com/assets/external/widget.js" type="text/javascript" async></script>
<style>
  .box.sw{background:#f3eefb;border-color:#7a4fb5}.box.sw .t{color:#5e3a99}
  .compo{background:var(--sheet);border:1px solid var(--line);border-left:6px solid var(--blue);border-radius:3px;padding:6px 22px 18px;box-shadow:var(--shadow);margin:26px 0}
  .compo .tag{display:inline-block;background:var(--navy);color:var(--on-accent);font-size:12px;font-weight:700;letter-spacing:.5px;padding:3px 12px 3px 22px;border-radius:0 0 8px 8px;margin-left:-22px}
  .flow{display:flex;flex-wrap:wrap;gap:6px;align-items:center;margin:10px 0 22px;font-size:13px}
  .flow .n{background:var(--sky);color:var(--navy);border-radius:3px;padding:6px 10px;font-weight:600}
  .flow .n.cur{background:var(--blue);color:var(--on-accent)}.flow .ar{color:var(--blue2);font-weight:700}
  .param{font-size:14.5px}.param th{background:#eef6fb;color:var(--navy)}
</style>
</head>
<body class="mep-body">

<nav class="nav">
  <div class="nav-inner">
    <a href="../" class="nav-logo">Mohamed Abokhatwa</a>
    <ul class="nav-links" id="navLinks">
      <li><a href="../">Articles</a></li>
      <li><a href="../calculators.html">Calculators</a></li>
      <li><a href="../one-tower.html">One Tower</a></li>
      <li><a href="index.html" class="active">Course</a></li>
      <li><a href="../services.html">Services</a></li>
      <li><a href="../about.html">About</a></li>
      <li><a href="https://engspace.app" target="_blank" rel="noopener" title="Engineering Workspace">Workspace</a></li>
      <li><a href="https://surgespace.engspace.app" target="_blank" rel="noopener" title="SurgeSpace: water hammer and surge analysis">SurgeSpace</a></li>
      <li><a href="https://www.linkedin.com/in/abokhatwa" target="_blank">LinkedIn</a></li>
      <li><a href="../index-ar.html" class="lang-switch">العربية</a></li>
    </ul>
    <button id="theme-toggle" class="theme-toggle" onclick="toggleTheme()" aria-label="Toggle dark mode" title="Toggle dark mode">
      <svg class="icon-sun"  width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="12" cy="12" r="5"/><path d="M12 1v2M12 21v2M4.22 4.22l1.42 1.42M18.36 18.36l1.42 1.42M1 12h2M21 12h2M4.22 19.78l1.42-1.42M18.36 5.64l1.42-1.42"/></svg>
      <svg class="icon-moon" width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M21 12.79A9 9 0 1111.21 3 7 7 0 0021 12.79z"/></svg>
    </button>
    <button class="nav-hamburger" id="navToggle" aria-label="Menu" aria-expanded="false">
      <span></span><span></span><span></span>
    </button>
  </div>
</nav>
<script>
  document.getElementById('navToggle').addEventListener('click', function(){var open=document.getElementById('navLinks').classList.toggle('open');this.classList.toggle('open',open);this.setAttribute('aria-expanded',open);});
</script>

<section class="course-hero"><div class="wrap course-hero-grid">
  <div class="course-hero-text">
  <a class="back" href="index.html">&larr; Back to course home</a>
  <span class="kicker">Module 2 · Detailed reference</span>
  <h1>Plumbing &amp; Public Health: From the Mains to the Tap</h1>
  <p>We follow the water from the incoming city main and storage tanks, up the tower through pressure zones and booster pumps, to the last tap in a bathroom, then back down the drainage and vent stacks to the sewer. Every component: role, design method, worked numbers, software, and code.</p>
  </div>
  <div class="course-hero-art" aria-hidden="true">
    <svg viewBox="0 0 240 260">
      <!-- roof tank -->
      <path class="fl" d="M150 24 H214 V60 H150 Z"/>
      <path class="st" d="M150 24 H214 V60 H150 Z"/><path class="st2" d="M150 38 H214"/>
      <!-- riser down -->
      <path class="st" d="M182 60 V232"/>
      <!-- booster pump on riser -->
      <circle class="st" cx="182" cy="150" r="11"/><path class="st" d="M182 150 L190 144"/>
      <!-- branches to fixtures -->
      <path class="st2" d="M182 92 H96 M182 130 H120 M182 196 H80"/>
      <circle class="st" cx="92" cy="92" r="6"/>
      <circle class="st" cx="116" cy="130" r="6"/>
      <circle class="st" cx="76" cy="196" r="6"/>
      <!-- ground main -->
      <path class="st" d="M150 232 H214"/>
      <circle class="dot" cx="182" cy="60" r="3"/>
    </svg>
  </div>
</div></section>

<div class="wrap"><div class="layout">

<aside class="sidenav">
  <div class="grp">Cold-water supply</div>
  <a href="#criteria">2.1 Demand &amp; criteria</a>
  <a href="#storage">2.2 Source &amp; storage</a>
  <a href="#transfer">2.3 Transfer pumps</a>
  <a href="#zoning">2.4 Pressure zoning</a>
  <a href="#boosters">2.5 Booster pumps</a>
  <a href="#pipe">2.6 Pipe sizing</a>
  <div class="grp">Hot water</div>
  <a href="#hotwater">2.7 Hot water &amp; Legionella</a>
  <div class="grp">Accessories</div>
  <a href="#valves">2.8 Valves &amp; protection</a>
  <div class="grp">Drainage</div>
  <a href="#drainage">2.9 Soil, waste &amp; venting</a>
  <a href="#storm">2.10 Rain/storm drainage</a>
  <div class="grp">Terminals &amp; extras</div>
  <a href="#fixtures">2.11 Fixtures (the tap)</a>
  <a href="#reuse">2.12 Water reuse &amp; treatment</a>
  <a href="#install">2.13 Installation &amp; tricks</a>
  <a href="#cx">2.14 Commissioning</a>
  <a href="#glossary">Terms &amp; abbreviations</a>
  <a href="#refs">References</a>
</aside>

<main class="content">

<div class="figure">
<svg viewBox="0 0 760 220" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Plumbing system chain">
  <defs><marker id="a" markerWidth="10" markerHeight="10" refX="7" refY="4" orient="auto"><path d="M0,0 L9,4 L0,8 Z" fill="#1769AA"/></marker></defs>
  <g font-family="sans-serif" font-size="11" text-anchor="middle">
    <rect x="15" y="90" width="92" height="46" rx="8" fill="#1f7a3d"/><text x="61" y="110" fill="#fff">City main</text><text x="61" y="126" fill="#fff">+ ground tank</text>
    <rect x="135" y="90" width="92" height="46" rx="8" fill="#0B3D5C"/><text x="181" y="110" fill="#fff">Transfer</text><text x="181" y="126" fill="#fff">pumps</text>
    <rect x="255" y="90" width="100" height="46" rx="8" fill="#1769AA"/><text x="305" y="110" fill="#fff">High tanks</text><text x="305" y="126" fill="#fff">+ zoning</text>
    <rect x="383" y="90" width="100" height="46" rx="8" fill="#2E8BC0"/><text x="433" y="110" fill="#fff">Boosters</text><text x="433" y="126" fill="#fff">/ PRVs</text>
    <rect x="511" y="90" width="92" height="46" rx="8" fill="#7fd1ff"/><text x="557" y="110" fill="#0B3D5C">Risers</text><text x="557" y="126" fill="#0B3D5C">(hot+cold)</text>
    <rect x="631" y="90" width="92" height="46" rx="8" fill="#eafaf0" stroke="#1f7a3d"/><text x="677" y="110" fill="#1f7a3d">Fixture</text><text x="677" y="126" fill="#1f7a3d">(tap)</text>
    <line x1="107" y1="113" x2="133" y2="113" stroke="#1769AA" stroke-width="2" marker-end="url(#a)"/>
    <line x1="227" y1="113" x2="253" y2="113" stroke="#1769AA" stroke-width="2" marker-end="url(#a)"/>
    <line x1="355" y1="113" x2="381" y2="113" stroke="#1769AA" stroke-width="2" marker-end="url(#a)"/>
    <line x1="483" y1="113" x2="509" y2="113" stroke="#1769AA" stroke-width="2" marker-end="url(#a)"/>
    <line x1="603" y1="113" x2="629" y2="113" stroke="#1769AA" stroke-width="2" marker-end="url(#a)"/>
    <rect x="631" y="20" width="92" height="40" rx="8" fill="#b4232c"/><text x="677" y="38" fill="#fff">Drainage +</text><text x="677" y="53" fill="#fff">vent stacks</text>
    <line x1="677" y1="90" x2="677" y2="62" stroke="#b4232c" stroke-width="2" marker-end="url(#a)"/>
    <text x="380" y="180" font-weight="700" fill="#0B3D5C">Supply rises through pressure zones → used at the fixture → drains back down to the sewer</text>
  </g>
</svg>
<div class="cap">Figure 2-0 · The plumbing chain. Each box is a section below. (Original schematic.)</div>
</div>

<div class="box note"><div class="t">Section layout (same as every module)</div><strong>Role → Design method &amp; formula → Worked numeric example → In the software → Code reference.</strong></div>

<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 9h16M4 15h16M10 3 8 21M16 3l-2 18"/></svg> Constants, symbols &amp; conversions used in the worked examples</div>
<table class="t param" style="margin:6px 0 0">
<tr><th>Symbol / constant</th><th>Value</th><th>What it is</th></tr>
<tr><td>ρ (water)</td><td>1000 kg/m³</td><td>Density of water: fixed property.</td></tr>
<tr><td>g</td><td>9.81 m/s²</td><td>Gravity: fixed constant (pump-power formula).</td></tr>
<tr><td>c<sub>p</sub> (water)</td><td>4.187 kJ/kg·K</td><td>Specific heat of water (hot-water heater duty).</td></tr>
<tr><td>η (eta)</td><td>0.70 typical</td><td>Pump efficiency (decimal): from the Given.</td></tr>
<tr><td>a</td><td>≈ 1200 m/s</td><td>Pressure-wave speed in a steel water pipe (water-hammer formula).</td></tr>
<tr><td>1 bar</td><td>≈ 10.2 m water</td><td>Pressure-to-head conversion.</td></tr>
<tr><td>Water flow</td><td>1 kg/s ≈ 1 L/s</td><td>Because ρ ≈ 1000 kg/m³.</td></tr>
</table>
<p style="margin:8px 0 0"><strong>Key formulas:</strong> pump power <span class="formula">P = ρ·g·Q·H ÷ η</span> · heater duty <span class="formula">Q = ṁ·c<sub>p</sub>·ΔT</span> · pipe size <span class="formula">A = Q ÷ v</span> · surge <span class="formula">ΔP = ρ·a·v</span></p></div>

<!-- 2.1 -->
<h2 id="criteria">2.1 Water demand &amp; design criteria</h2>
<p><strong>Role:</strong> establish how much water the building needs, instantaneously and per day. Everything downstream (tanks, pumps, pipes) is sized from this.</p>
<h4>Method: two demands</h4>
<ul>
<li><strong>Average daily demand</strong> (m³/day): for storage &amp; utility sizing, from per-capita / per-key figures.</li>
<li><strong>Peak instantaneous demand</strong> (L/s): for pipe &amp; pump sizing, from the <strong>loading-unit / fixture-unit</strong> method (probabilistic, not all fixtures run at once). The fixture-unit total converts to a design flow via a Hunter-type curve.</li>
</ul>
<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Probable demand vs loading units (Hunter-type)</div>
    <div class="fsub">Simultaneous demand flattens as fixtures multiply: doubling the fixtures does not double the design flow, because not all run at once. Pick the total loading units and a pipe size to read the design flow and the resulting velocity.</div>
  </div>
  <div class="chart-box"><canvas id="hunter"></canvas></div>
  <div class="controls">
    <div class="ctrl"><label>Total loading units <span id="vLU">800 LU</span></label><input type="range" id="sLU" min="50" max="3000" value="800" step="50"><div class="hint">Sum of the fixture loading units served by the pipe.</div></div>
    <div class="ctrl"><label>Pipe diameter <span id="vDN">DN150</span></label><input type="range" id="sDN" min="80" max="400" value="150" step="10"><div class="hint">Internal diameter of the supply main carrying that demand.</div></div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Design flow</div><div class="v" id="rQ">24 <small>L/s</small></div></div>
    <div class="cell"><div class="k">Design flow</div><div class="v" id="rQh">85 <small>m³/h</small></div></div>
    <div class="cell"><div class="k">Velocity</div><div class="v" id="rVel">1.3 <small>m/s</small></div></div>
    <div class="cell"><div class="k">Velocity check</div><div class="v" style="font-size:15px;margin-top:6px;"><span id="rVv"></span></div></div>
  </div>
  <div class="cap">Hunter-type demand curve with your operating point; velocity = Q ÷ pipe area. Aim for roughly 0.9–2.4 m/s.</div>
</div>
<div class="example">
  <h4>Worked example 2.1 · Daily demand, a residential/hotel tower</h4>
  <div class="step"><span class="given">Given:</span> 500 keys/apartments, average 4 persons-equivalent occupancy variation; design 250 L/person/day domestic; plus 15% for common/F&B/laundry.</div>
  <div class="step">Domestic ≈ 500 × (say 2.5 eq. persons) × 250 = 312,500 L/day = <strong>312 m³/day</strong>; ×1.15 ≈ <strong>360 m³/day</strong> total.</div>
  <div class="result">~360 m³/day average. This sets storage volume (2.2); peak <em>instantaneous</em> flow for pipes/pumps comes from the loading-unit curve above, not this daily figure.</div>
</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Loading-unit / fixture-unit method &amp; demand: SBC 701, IPC (or UPC) Appendix, BS EN 806 / CIPHE / CIBSE Guide G. Per-capita demand: local authority (NWC) &amp; project brief.</div>

<!-- 2.2 -->
<div class="flow"><span class="n cur">SOURCE + STORAGE</span><span class="ar">→</span><span class="n">transfer</span><span class="ar">→</span><span class="n">zoning</span><span class="ar">→</span><span class="n">boosters</span><span class="ar">→</span><span class="n">risers</span><span class="ar">→</span><span class="n">tap</span></div>
<h2 id="storage">2.2 The source: incoming supply &amp; storage tanks</h2>
<p><strong>Role:</strong> the city main rarely has the pressure or steady flow a tower needs, so water is taken into <strong>ground-level storage tanks</strong> (a buffer + fire reserve), then pumped up. Storage smooths utility supply and gives resilience.</p>
<table class="t param">
<tr><th>Tank</th><th>Sizing guide</th></tr>
<tr><td>Domestic ground/break tank</td><td>~0.5–1.0 day of average demand (authority rules vary); divided into 2 compartments for cleaning</td></tr>
<tr><td>High-level / roof tanks</td><td>Buffer for gravity zones + booster suction; sized for peak duration</td></tr>
<tr><td>Fire reserve</td><td>Separate dedicated volume (see Fire module); never share with domestic draw-off below the fire level</td></tr>
</table>
<div class="example">
  <h4>Worked example 2.2 · Domestic storage</h4>
  <div class="step"><span class="given">Given:</span> average demand 360 m³/day; store 1.0 day domestic.</div>
  <div class="step">Storage ≈ <strong>360 m³</strong>, in 2 compartments of 180 m³ (so one can be cleaned while the other serves).</div>
  <div class="result">360 m³ ground storage (2 × 180 m³) with level controls, overflow, and an air gap on the inlet (backflow protection). Material: GRP/SS sectional or RC lined.</div>
</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Storage &amp; backflow protection (air gap): SBC 701, IPC; potable tank materials: NSF/ANSI 61; water quality: SASO/GSO. Cleaning compartmentation: water authority (NWC).</div>

<!-- 2.3 -->
<h2 id="transfer">2.3 Transfer pumps</h2>
<p><strong>Role:</strong> lift water from the ground tanks to high-level / zone tanks up the tower. Usually duty/standby, level-controlled (start/stop on tank floats), often staged for tall buildings.</p>
<div class="example">
  <h4>Worked example 2.3 · Transfer pump duty</h4>
  <div class="step"><span class="given">Given:</span> fill 360 m³/day into high tanks over an effective 8 pumping hours → flow = 360,000 ÷ (8×3600) = <strong>12.5 L/s</strong>; lift to a tank 200 m up + 25 m friction/fittings = head 225 m; η 0.70.</div>
  <div class="step">Power: P = ρgQH ÷ η = 1000 × 9.81 × 0.0125 × 225 ÷ 0.70 = <strong>39.4 kW</strong>.</div>
  <div class="result">~40 kW duty (with standby). For a 1 km tower transfer happens in <em>stages</em> tank-to-tank, not one 1,000 m lift; each stage's pump sees only its lift.</div>
</div>
<div class="box sw"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="2" y="3" width="20" height="14" rx="2"/><path d="M8 21h8M12 17v4"/></svg> In the software</div>Compute head in <strong>AFT Fathom</strong> (or spreadsheet); select the pump in <strong>Grundfos GPS / Wilo-Select</strong> at Q&amp;H, checking NPSH and BEP. Model the staged tank-to-tank lift, not a single riser.</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Pump energy: ASHRAE 90.1/SBC 601 (where applicable). NPSH: Hydraulic Institute. Controls: level/float per SBC 701.</div>

<!-- 2.4 -->
<h2 id="zoning">2.4 Pressure zoning: the tall-building core</h2>
<p><strong>Role:</strong> limit static pressure at fixtures (codes cap it, e.g. ≤ ~5 bar at a fixture) and guarantee a minimum residual at the highest tap. The tower is split into zones (~10–15 floors) fed by either <strong>gravity from a high tank through PRVs</strong>, or <strong>boosted up from a break tank</strong>. See <a class="ref" href="module-0-fundamentals.html#zoning">Module 0</a>.</p>
<table class="t param">
<tr><th>Parameter</th><th>Typical limit</th><th>Code</th></tr>
<tr><td>Max static pressure at a fixture</td><td>≤ ~5 bar (PRV needed above)</td><td>SBC 701 / IPC</td></tr>
<tr><td>Min residual at highest fixture</td><td>~1.0–2.0 bar (fixture/flush-valve dependent)</td><td>Manufacturer / SBC 701</td></tr>
<tr><td>Zone height</td><td>~10–15 floors</td><td>From the two limits above</td></tr>
</table>
<div class="box key"><div class="t"><svg class="ic-check" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M20 6 9 17l-5-5"/></svg> Key takeaway</div>Each zone is bounded by two numbers: not too much pressure at the bottom fixture, and enough at the top. The floor-to-floor head (≈0.4 bar per 4 m floor) divided into that window sets the zone height.</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Pressure limits &amp; PRV requirement: SBC 701, IPC. (Compare with NFPA 14 zoning for fire: same idea, different system.)</div>

<!-- 2.5 -->
<h2 id="boosters">2.5 Booster pump sets (variable speed)</h2>
<p><strong>Role:</strong> raise pressure to feed a zone from a break tank, maintaining constant outlet pressure as demand varies, via a <strong>VFD-controlled multi-pump set</strong> (e.g. 3 pumps + standby) holding a pressure set-point.</p>
<div class="example">
  <h4>Worked example 2.5 · Booster set for a zone</h4>
  <div class="step"><span class="given">Given:</span> zone peak instantaneous demand 15 L/s (from loading units); zone served from a break tank at its base; highest fixture 45 m above the set; friction+fittings 20 m; required residual 2 bar (≈20 m).</div>
  <div class="step">Head: H = 45 (static) + 20 (friction) + 20 (residual) = <strong>85 m</strong>.</div>
  <div class="step">Power: P = ρgQH ÷ η = 1000 × 9.81 × 0.015 × 85 ÷ 0.70 = <strong>17.9 kW</strong> at peak; VFD reduces it sharply at part load (affinity laws).</div>
  <div class="result">VFD booster set ~18 kW peak, e.g. 3 duty + 1 standby pumps cascading on demand, holding ~85 m. Add a pressure vessel to limit pump cycling.</div>
</div>
<div class="box sw"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="2" y="3" width="20" height="14" rx="2"/><path d="M8 21h8M12 17v4"/></svg> In the software</div>Select packaged booster sets in <strong>Grundfos/Wilo/Lowara</strong> tools (enter peak flow + set pressure → they pick the multi-pump configuration &amp; VFD). Verify network residuals at every floor in <strong>AFT Fathom</strong>. Check pump-start surge in <strong>AFT Impulse / Bentley HAMMER</strong>.</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Booster &amp; backflow: SBC 701/IPC; pump energy: SBC 601; surge protection: hydraulic transient analysis (Hydraulic Institute / engineering practice).</div>

<!-- 2.6 -->
<h2 id="pipe">2.6 Pipe sizing &amp; material</h2>
<p><strong>Role:</strong> deliver peak flow at acceptable velocity (noise &amp; erosion) and pressure loss.</p>
<table class="t param">
<tr><th>Service</th><th>Velocity</th><th>Material (typical)</th></tr>
<tr><td>Cold-water mains/risers</td><td>1.5–2.4 m/s</td><td>Galvanised/SS, HDPE, PPR, copper</td></tr>
<tr><td>Hot-water &amp; recirc</td><td>≤ 1.0–1.5 m/s (erosion-corrosion)</td><td>Copper / SS / PPR (temperature-rated)</td></tr>
<tr><td>Branch to fixture</td><td>≤ 2.0 m/s</td><td>–</td></tr>
</table>
<div class="example">
  <h4>Worked example 2.6 · Size a zone riser</h4>
  <div class="step"><span class="given">Given:</span> Q = 15 L/s = 0.015 m³/s; target v = 2.0 m/s.</div>
  <div class="step">A = 0.015 ÷ 2.0 = 0.0075 m²; d = √(4×0.0075 ÷ π) = <strong>0.098 m</strong> → select <strong>DN100</strong>; actual v = 0.015 ÷ (0.785×0.1²) = 1.91 m/s <svg class="ic-check" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M20 6 9 17l-5-5"/></svg>.</div>
  <div class="result">DN100 riser; verify residual pressure at the top fixture stays ≥ 2 bar after friction. Choose material for pressure rating (deep zones may need higher PN) &amp; temperature (hot).</div>
</div>
<div class="box sw"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="2" y="3" width="20" height="14" rx="2"/><path d="M8 21h8M12 17v4"/></svg> In the software</div><strong>Revit MEP</strong> sizes by velocity/friction from the loaded pipe schedule; <strong>AFT Fathom</strong> proves residual pressures at every node &amp; the booster duty. (Revit sizes; AFT proves the hydraulics.)</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Sizing &amp; velocity: SBC 701, BS EN 806, CIBSE Guide G. Materials &amp; potable suitability: NSF/ANSI 61, project spec.</div>

<!-- 2.7 -->
<div class="flow"><span class="n">cold supply</span><span class="ar">+</span><span class="n cur">HOT WATER</span></div>
<h2 id="hotwater">2.7 Hot-water generation, circulation &amp; Legionella</h2>
<p><strong>Role:</strong> generate hot water (calorifiers/water heaters, often fed by the central plant, heat pumps, or solar pre-heat) and keep it hot at every outlet via a <strong>recirculation loop</strong>, while controlling <strong>Legionella</strong>, a real life-safety issue in hotels.</p>
<h4>Design method</h4>
<p>Heater output: <span class="formula">Q = ṁ · c<sub>p</sub> · ΔT</span>. Storage + recovery sized on the hot-water demand profile. Recirculation flow sized to replace pipe heat loss so the return stays hot.</p>
<div class="example">
  <h4>Worked example 2.7 · Water-heater duty</h4>
  <div class="step"><span class="given">Given:</span> peak hot-water draw 4 L/s; cold in 25 °C, store/deliver 60 °C → ΔT = 35 °C; cₚ 4.187.</div>
  <div class="step">Q = 4 (kg/s) × 4.187 × 35 = <strong>586 kW</strong> instantaneous, reduced by storage (a buffer lets a smaller heater meet peaks).</div>
  <div class="result">With storage, select e.g. a 300 kW heater + buffer calorifier sized on the demand profile. <strong>Legionella control:</strong> store ≥ 60 °C, return ≥ 55 °C everywhere, and provide thermostatic mixing valves (TMVs) at outlets to prevent scalding (deliver ~43 °C).</div>
</div>
<div class="figure">
<svg viewBox="0 0 620 230" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Hot water recirculation loop">
  <rect x="40" y="120" width="80" height="70" fill="#ffd1cf" stroke="#b4232c"/><text x="80" y="160" text-anchor="middle" font-size="11" fill="#b4232c">Calorifier</text><text x="80" y="174" text-anchor="middle" font-size="10" fill="#b4232c">≥60°C</text>
  <line x1="120" y1="135" x2="540" y2="135" stroke="#b4232c" stroke-width="3"/><text x="320" y="128" text-anchor="middle" font-size="11" fill="#b4232c">flow ≥60°C → outlets</text>
  <line x1="540" y1="135" x2="540" y2="190" stroke="#b4232c" stroke-width="2"/>
  <line x1="540" y1="190" x2="160" y2="190" stroke="#1769AA" stroke-width="3"/><text x="330" y="205" text-anchor="middle" font-size="11" fill="#1769AA">return ≥55°C (recirc pump)</text>
  <circle cx="140" cy="190" r="10" fill="#fff" stroke="#1769AA" stroke-width="2"/><text x="140" y="194" text-anchor="middle" font-size="10">P</text>
  <line x1="130" y1="190" x2="120" y2="178" stroke="#1769AA" stroke-width="2"/>
  <g><rect x="300" y="120" width="10" height="15" fill="#1f7a3d"/><text x="305" y="112" text-anchor="middle" font-size="9" fill="#1f7a3d">TMV→43°C</text></g>
</svg>
<div class="cap">Figure 2-1 · Hot-water recirculation keeps every outlet hot; store ≥60 °C / return ≥55 °C for Legionella control, TMV at outlets for anti-scald. (Original schematic.)</div>
</div>
<div class="box sw"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="2" y="3" width="20" height="14" rx="2"/><path d="M8 21h8M12 17v4"/></svg> In the software</div>Size heaters/storage from the demand profile in manufacturer tools (e.g. heat-pump/calorifier selectors); size the recirculation loop &amp; pump from pipe heat-loss (Revit/CIBSE method); confirm return temperatures.</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Legionella: ASHRAE 188, CIBSE TM13/HSG274. Hot-water &amp; TMV/anti-scald: SBC 701, EN 806; energy: SBC 601.</div>

<!-- 2.8 -->
<h2 id="valves">2.8 Valves, protection &amp; accessories</h2>
<ul>
<li><strong>PRVs</strong>: cap zone pressure; often duplex (duty/standby) on risers.</li>
<li><strong>Backflow preventers / air gaps</strong>: protect potable water from contamination (essential at tank inlets, irrigation, cooling make-up).</li>
<li><strong>Check, isolation &amp; drain valves; strainers.</strong></li>
<li><strong>Water-hammer arrestors / surge vessels</strong>: absorb pressure spikes from fast-closing valves (flush valves, solenoids).</li>
<li><strong>Pressure/level gauges, water meters (sub-metering per zone/tenant).</strong></li>
</ul>
<div class="example">
  <h4>Worked example 2.8 · Water hammer (why arrestors are not optional)</h4>
  <div class="step"><span class="given">Given:</span> flow velocity v = 2 m/s suddenly stopped; pressure-wave speed in steel a ≈ 1,200 m/s; ρ = 1,000.</div>
  <div class="step">Joukowsky surge: ΔP = ρ·a·v = 1,000 × 1,200 × 2 = 2.4 × 10⁶ Pa = <strong>24 bar</strong> spike, on top of static.</div>
  <div class="result">A 24 bar transient can burst fittings/joints. Fit water-hammer arrestors near quick-closing valves and limit closing speed; verify with transient analysis on long risers.</div>
</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Backflow prevention: SBC 701/IPC, ASSE series. Surge: Joukowsky / hydraulic transient practice. Sub-metering: SBC 601 / authority.</div>

<!-- 2.9 -->
<div class="flow"><span class="n">tap used</span><span class="ar">→</span><span class="n cur">DRAINAGE + VENT STACKS</span><span class="ar">→</span><span class="n">sewer</span></div>
<h2 id="drainage">2.9 Soil, waste &amp; venting</h2>
<p><strong>Role:</strong> carry foul water down to the sewer by gravity, while the <strong>vent system</strong> keeps air pressure in the stack near atmospheric so trap seals aren't siphoned or blown out. In tall stacks this is a serious design issue.</p>
<h4>Method</h4>
<p>Stacks sized by drainage fixture units (DFU) per code. Tall stacks need <strong>offsets, vent design, and pressure-attenuation</strong> because falling water builds pressure transients.</p>
<table class="t param">
<tr><th>Issue in tall stacks</th><th>Solution</th></tr>
<tr><td>Pressure transients (siphon trap seals)</td><td>Properly sized stack + vent; <strong>PAPA</strong> (positive air pressure attenuators) &amp; AAVs where allowed</td></tr>
<tr><td>Terminal velocity / energy at base</td><td>Large-radius offsets, relief vents at offsets, robust base bend</td></tr>
<tr><td>Trap seal loss</td><td>Deep-seal traps; vent every branch per code</td></tr>
</table>
<div class="example">
  <h4>Worked example 2.9 · Stack &amp; vent sizing (concept)</h4>
  <div class="step"><span class="given">Given:</span> a soil stack serving 40 floors of guestroom bathrooms; total drainage fixture units exceed a single small stack's capacity.</div>
  <div class="step">From code DFU tables, select the stack diameter whose allowable DFU ≥ connected DFU (e.g. DN150 for a heavily loaded residential stack), with a parallel/secondary vent stack cross-connected at intervals, and offsets vented.</div>
  <div class="result">Stack diameter from DFU tables; add a vent stack + relief vents, deep-seal traps, and pressure attenuators on tall stacks. Verify against the code's discharge-capacity table, never by velocity alone.</div>
</div>
<div class="box sw"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="2" y="3" width="20" height="14" rx="2"/><path d="M8 21h8M12 17v4"/></svg> In the software</div>Drainage is largely a <strong>code-table (DFU)</strong> exercise: done in <strong>Revit</strong> with discipline plug-ins or spreadsheets to EN 12056 / IPC / UPC. Specialist suppliers (e.g. studor/PAPA vendors) provide selection for venting components on super-tall stacks.</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Sanitary drainage &amp; venting: SBC 701, IPC/UPC, EN 12056. Trap seals &amp; venting rules per the adopted code.</div>

<!-- 2.10 -->
<h2 id="storm">2.10 Rain / storm-water drainage</h2>
<p><strong>Role:</strong> drain roofs, terraces and podiums. Two methods: <strong>conventional gravity</strong> (sloped, air in pipe) or <strong>siphonic</strong> (full-bore, self-priming: fewer, smaller pipes, ideal for large roofs). Sized on rainfall intensity × area.</p>
<div class="example">
  <h4>Worked example 2.10 · Roof rainwater flow</h4>
  <div class="step"><span class="given">Given:</span> roof/terrace catchment 600 m²; design rainfall intensity 75 mm/h (local design storm).</div>
  <div class="step">Flow Q = area × intensity = 600 m² × 0.075 m/h = 45 m³/h ÷ 3600 = <strong>12.5 L/s</strong>.</div>
  <div class="result">~12.5 L/s of rainwater to drain: select outlets &amp; downpipes (conventional or siphonic) for that flow with overflow provision. Use the <em>local</em> storm intensity, not a generic value.</div>
</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Storm drainage: SBC 701, EN 12056-3 (incl. siphonic), IPC. Rainfall intensity: local meteorological/authority data.</div>

<!-- 2.11 -->
<div class="flow"><span class="n">riser</span><span class="ar">→</span><span class="n cur">FIXTURE (the tap)</span></div>
<h2 id="fixtures">2.11 Fixtures &amp; terminals: the last piece</h2>
<p><strong>Role:</strong> the sanitaryware and outlets the user touches: WCs, basins, showers, bidets, kitchen/F&B and laundry connections. Each has a design flow and a water-efficiency rating.</p>
<table class="t param">
<tr><th>Fixture</th><th>Typical design flow / use</th><th>Efficiency lever</th></tr>
<tr><td>Wash basin tap</td><td>0.1–0.2 L/s</td><td>Aerators / flow restrictors (~6 L/min)</td></tr>
<tr><td>Shower</td><td>0.1–0.2 L/s</td><td>Low-flow heads (~9 L/min)</td></tr>
<tr><td>WC</td><td>Dual-flush 3/6 or 4.5 L cisterns; flush valves need high flow</td><td>Dual-flush / low-volume</td></tr>
<tr><td>Kitchen / F&B / laundry</td><td>Per equipment schedule</td><td>–</td></tr>
</table>
<div class="box key"><div class="t"><svg class="ic-check" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M20 6 9 17l-5-5"/></svg> Water efficiency</div>Low-flow fixtures cut demand → smaller tanks, pumps and pipes and support green ratings (Mostadam/LEED). But <strong>flush valves</strong> draw high instantaneous flow: size branches for them.</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Fixture flow &amp; efficiency: SBC 701, EPA WaterSense, SASO; accessibility fixtures: SBC/IBC accessibility. Green credits: Mostadam/LEED WE.</div>

<!-- 2.12 -->
<h2 id="reuse">2.12 Water reuse &amp; treatment</h2>
<p><strong>Role:</strong> reduce potable demand and meet sustainability targets via <strong>greywater recycling</strong> (showers/basins → treated → toilet flushing/irrigation), <strong>condensate recovery</strong> (large in humid climates; AHU/FCU condensate is clean water), and <strong>water treatment</strong> (softening, filtration) to protect equipment.</p>
<div class="box key"><div class="t"><svg class="ic-check" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M20 6 9 17l-5-5"/></svg> Condensate recovery: free water</div>A big cooling system produces tonnes of condensate daily; recovering it for cooling-tower make-up or irrigation is a quick sustainability win in humid climates.</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Reuse &amp; treated-water quality: SBC 701, local authority (NWC/MEWA), WHO/EPA reuse guidance; cross-connection control essential.</div>

<!-- 2.13 -->
<h2 id="install">2.13 Installation, accessories &amp; field tricks</h2>
<table class="t param">
<tr><th>Item</th><th>Purpose / field rule</th></tr>
<tr><td>Pipe supports/hangers, anchors &amp; guides</td><td>Spacing per material (plastic sags more than metal, so closer supports); allow thermal movement on hot &amp; long runs.</td></tr>
<tr><td>Expansion provision</td><td>PPR/HDPE expand a lot with temperature: fit expansion loops/arms; rigid anchoring cracks fittings.</td></tr>
<tr><td>Access &amp; rodding points</td><td>At stack bases, offsets &amp; changes of direction for drain clearing.</td></tr>
<tr><td>Trap seals (deep seal in tall stacks)</td><td>Use 75 mm seals; vent properly so they aren't siphoned.</td></tr>
<tr><td>Sleeves + firestopping; puddle flanges in wet areas</td><td>Fire-rated penetrations sealed with tested systems; waterproofing at slab penetrations.</td></tr>
<tr><td>Insulation (anti-condensation on cold; heat on hot)</td><td>Cold pipes in humid risers sweat: insulate &amp; vapour-seal.</td></tr>
<tr><td>Dielectric unions between dissimilar metals</td><td>Prevent galvanic corrosion (e.g. copper to steel).</td></tr>
<tr><td>Isolation valves per zone/branch/wet-area</td><td>So one bathroom can be isolated without draining the riser.</td></tr>
<tr><td>Trace heating (where needed) &amp; UV protection on roof pipes</td><td>Field detailing for reliability.</td></tr>
</table>
<div class="box warn"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10.3 3.9 1.8 18a2 2 0 0 0 1.7 3h17a2 2 0 0 0 1.7-3L13.7 3.9a2 2 0 0 0-3.4 0z"/><path d="M12 9v4M12 17h.01"/></svg> Top field tricks</div>Pressure-test every section before closing walls; flush &amp; chlorinate (disinfect) potable systems before handover; prime every trap and HW recirc loop at commissioning; never connect a flush-valve WC to an undersized branch; keep potable and non-potable (greywater) pipework clearly labelled and physically separated.</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Supports: MSS SP-58. Firestopping: UL systems/NFPA. Disinfection &amp; testing: EN 806-4, SBC 701, local authority; labelling per code.</div>

<!-- 2.14 -->
<h2 id="cx">2.14 Testing &amp; commissioning</h2>
<ul>
<li><strong>Pressure test</strong> all pipework (hydrostatic) before concealment; <strong>drainage</strong> tested by water/air &amp; ball test.</li>
<li><strong>Disinfect</strong> potable system (chlorination), flush, and sample water quality before handover.</li>
<li><strong>Balance</strong> hot-water recirculation (confirm ≥55 °C return at index outlet); set PRVs and booster set-points; verify residuals at the highest fixtures.</li>
</ul>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Testing/disinfection: EN 806-4, SBC 701; commissioning: BSRIA/CIBSE; Legionella validation: ASHRAE 188.</div>

<h2 id="glossary">Terms &amp; abbreviations</h2>
<p>Plain-English meaning of the plumbing terms used in this module.</p>
<table class="t param">
<tr><th>Term</th><th>What it means (plain English)</th></tr>
<tr><td>PHE</td><td>Public Health Engineering: the plumbing/drainage discipline.</td></tr>
<tr><td>Loading / fixture units (LU / FU)</td><td>A weighting given to each tap/fixture so you can estimate the <em>likely</em> simultaneous demand (not everyone uses water at once).</td></tr>
<tr><td>Hunter curve</td><td>The curve that converts total loading units into a probable design flow. It flattens as fixtures increase.</td></tr>
<tr><td>Demand (daily vs instantaneous)</td><td>Daily demand (m³/day) sizes storage; peak instantaneous flow (L/s) sizes pipes &amp; pumps.</td></tr>
<tr><td>Break tank</td><td>An open tank that resets water pressure to atmospheric before re-pumping a higher zone.</td></tr>
<tr><td>Booster set</td><td>A multi-pump, variable-speed package that raises pressure to feed a zone.</td></tr>
<tr><td>Transfer pump</td><td>Pump that lifts water from low tanks to high-level tanks.</td></tr>
<tr><td>Residual pressure</td><td>Pressure still available at the highest/furthest fixture after losses.</td></tr>
<tr><td>PRV</td><td>Pressure-Reducing Valve: caps pressure so low-zone fixtures aren't over-pressured.</td></tr>
<tr><td>Recirculation (HW)</td><td>A loop that keeps hot water moving so every tap gets hot water quickly.</td></tr>
<tr><td>Legionella</td><td>Bacteria that grow in stagnant warm water; controlled by storing ≥60 °C and returning ≥55 °C.</td></tr>
<tr><td>TMV</td><td>Thermostatic Mixing Valve: blends hot &amp; cold at the outlet to prevent scalding (~43 °C).</td></tr>
<tr><td>Backflow / air gap</td><td>Protection stopping used/contaminated water flowing back into the clean supply.</td></tr>
<tr><td>Water hammer / Joukowsky</td><td>A pressure spike when flow stops suddenly; the Joukowsky equation estimates it. Arrestors absorb it.</td></tr>
<tr><td>NPSH</td><td>Net Positive Suction Head: the suction condition a pump needs to avoid cavitation.</td></tr>
<tr><td>Soil / waste / vent stack</td><td>Soil = toilet drainage; waste = basins/showers; vent = pipes keeping air pressure stable so traps aren't siphoned.</td></tr>
<tr><td>DFU</td><td>Drainage Fixture Units: used to size drainage stacks from code tables.</td></tr>
<tr><td>Trap seal</td><td>The water held in a U-bend that blocks sewer gases; can be lost if the stack isn't vented properly.</td></tr>
<tr><td>PAPA / AAV</td><td>Positive Air Pressure Attenuator / Air Admittance Valve: devices that manage air pressure in tall drainage stacks.</td></tr>
<tr><td>Siphonic drainage</td><td>Full-bore, self-priming rainwater drainage: fewer/smaller pipes for big roofs.</td></tr>
<tr><td>Greywater / condensate reuse</td><td>Recycling lightly-used water (showers/basins) or AHU condensate for flushing/irrigation.</td></tr>
</table>

<!-- refs -->
<h2 id="refs">References &amp; software map</h2>
<table class="t param">
<tr><th>Task</th><th>Software</th><th>Code/standard</th></tr>
<tr><td>Demand / loading units / pipe sizing</td><td>Revit MEP; spreadsheets to code tables</td><td>SBC 701; IPC/UPC; BS EN 806; CIBSE Guide G</td></tr>
<tr><td>Pressurised network &amp; pump duty</td><td>AFT Fathom</td><td>Hydraulic Institute; SBC 701</td></tr>
<tr><td>Transient / surge (water hammer)</td><td>AFT Impulse; Bentley HAMMER</td><td>Joukowsky; engineering practice</td></tr>
<tr><td>Pump / booster / heater selection</td><td>Grundfos, Wilo, Lowara, calorifier/heat-pump tools</td><td>NPSH (HI); SBC 601</td></tr>
<tr><td>Drainage &amp; venting; siphonic storm</td><td>Revit + plug-ins; supplier tools (PAPA/siphonic)</td><td>SBC 701; EN 12056; IPC/UPC</td></tr>
</table>
<ul class="refs">
<li>SBC 701: Saudi Sanitary (Plumbing) Code; SBC 601: Energy; 2018.</li>
<li>IPC / UPC; BS EN 806 (supply); BS EN 12056 (drainage incl. siphonic).</li>
<li>ASHRAE 188 &amp; CIBSE TM13 / HSG274 (Legionella); CIBSE Guide G (Public Health).</li>
<li>NSF/ANSI 61 (potable contact); ASSE backflow series; EPA WaterSense; SASO/GSO water quality.</li>
<li>MSS SP-58 (supports); Hydraulic Institute (pumps/NPSH); NWC/MEWA local requirements.</li>
</ul>
<div class="box note"><div class="t">Note</div>Worked numbers are realistic teaching values to show the method, not stamped project calculations. Drainage and demand are governed by code tables: confirm against the adopted code edition and the project spec.</div>

<div class="prevnext">
  <a href="module-1-hvac.html"><div class="dir">← Previous</div>Module 1 · HVAC</a>
  <a class="nx" href="module-3-fire.html"><div class="dir">Next →</div>Module 3 · Fire Protection</a>
</div>

</main>
</div></div>

<!-- Newsletter Section -->
<iframe name="mc_hidden" style="display:none;width:0;height:0;border:none;" aria-hidden="true"></iframe>
<section style="padding:96px 24px; text-align:center; border-top:1px solid var(--border);">
  <div style="max-width:560px; margin:0 auto;">
    <h2 style="font-family:var(--font-display); font-size:clamp(28px,4vw,40px); font-weight:700; letter-spacing:-0.035em; margin-bottom:14px; color:var(--text-primary);">Engineering Insights</h2>
    <p style="color:var(--text-secondary); margin-bottom:32px; font-size:17px; line-height:1.6;">Get expert articles on MEP and water infrastructure: HVAC, fire, electrical, plumbing and vertical transport), delivered to your inbox.</p>
    <form id="mc-newsletter-form" action="https://abokhatwa.us20.list-manage.com/subscribe/post?u=645cde9278168c77168879d6b&amp;id=1891a44d03&amp;f_id=003dc2e1f0" method="post" target="mc_hidden" onsubmit="return mcSubmit(event)" style="display:flex; gap:10px; justify-content:center; flex-wrap:wrap;">
      <input type="email" name="EMAIL" id="mc-email" aria-label="Email address" placeholder="Your email address" style="flex:1; min-width:240px; max-width:340px; padding:13px 18px; border-radius:3px; border:1px solid var(--border-light); font-size:15px; outline:none; background:var(--bg-3); color:var(--text-primary); font-family:inherit; transition:border-color .2s, box-shadow .2s;">
      <div aria-hidden="true" style="position:absolute;left:-5000px;"><input type="text" name="b_645cde9278168c77168879d6b_1891a44d03" tabindex="-1" value=""></div>
      <button type="submit" class="btn btn-primary" style="padding:13px 28px;">Subscribe</button>
    </form>
    <div id="mc-msg" style="margin-top:16px; font-size:13px; color:var(--text-tertiary);">No spam. Unsubscribe anytime.</div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <p class="f-line"><span class="nm">&copy; 2026 Mohamed Abokhatwa</span> <i class="sep">&middot;</i> <span>Riyadh, Saudi Arabia</span> <i class="sep">&middot;</i> <a href="mailto:mohamed@abokhatwa.com" dir="ltr">mohamed@abokhatwa.com</a> <i class="sep">&middot;</i> <a href="tel:+966541706700" dir="ltr">+966 54 170 6700</a> <i class="sep">&middot;</i> <a href="https://www.linkedin.com/in/abokhatwa" target="_blank" rel="noopener">LinkedIn</a> <i class="sep">&middot;</i> <a href="/">All articles</a></p>
  </div>
</footer>

<!-- Floating Consultation Button -->
<div class="fab-consult" onclick="Calendly.initPopupWidget({url:'https://calendly.com/mohamed-abokhatwa/30min'});return false;">
  <span class="fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="4" width="18" height="18" rx="2"/><path d="M16 2v4M8 2v4M3 10h18"/></svg></span>
  <span class="fab-text">Book a Consultation</span>
</div>
<script>
function mcSubmit(e) {
  var email = document.getElementById('mc-email').value.trim();
  var msg = document.getElementById('mc-msg');
  var input = document.getElementById('mc-email');
  var parts = email.split('@');
  var valid = parts.length === 2
    && parts[0].length >= 2
    && parts[1].includes('.')
    && parts[1].split('.')[0].length >= 2
    && parts[1].split('.').pop().length >= 2;
  if (!valid) {
    input.style.border = '1.5px solid #e34000';
    msg.style.color = '#e34000';
    msg.textContent = 'Please enter a valid email address (e.g. name@domain.com)';
    return false;
  }
  input.style.border = '1.5px solid rgba(0,113,227,0.2)';
  msg.style.color = '#6e6e73';
  msg.textContent = 'Subscribing...';
  setTimeout(function() {
    document.getElementById('mc-newsletter-form').style.display = 'none';
    msg.style.color = '#0071e3';
    msg.style.fontSize = '1.1rem';
    msg.style.fontWeight = '600';
    msg.textContent = 'Thank you! Please check your email to confirm your subscription.';
  }, 900);
  return true;
}
</script>
<!-- End Newsletter Section -->

<!-- WhatsApp Button -->
<a href="https://wa.me/966541706700" target="_blank" rel="noopener" aria-label="Chat on WhatsApp" class="fab-glass fab-wa">
  <svg width="22" height="22" viewBox="0 0 24 24" fill="currentColor"><path d="M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51-.173-.008-.371-.01-.57-.01-.198 0-.52.074-.792.372-.272.297-1.04 1.016-1.04 2.479 0 1.462 1.065 2.875 1.213 3.074.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.625.712.227 1.36.195 1.871.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347m-5.421 7.403h-.004a9.87 9.87 0 01-5.031-1.378l-.361-.214-3.741.982.998-3.648-.235-.374a9.86 9.86 0 01-1.51-5.26c.001-5.45 4.436-9.884 9.888-9.884 2.64 0 5.122 1.03 6.988 2.898a9.825 9.825 0 012.893 6.994c-.003 5.45-4.437 9.884-9.885 9.884m8.413-18.297A11.815 11.815 0 0012.05 0C5.495 0 .16 5.335.157 11.892c0 2.096.547 4.142 1.588 5.945L.057 24l6.305-1.654a11.882 11.882 0 005.683 1.448h.005c6.554 0 11.89-5.335 11.893-11.893a11.821 11.821 0 00-3.48-8.413z"/></svg>
  <span class="fab-glass-text">WhatsApp</span>
</a>
<!-- End WhatsApp Button -->
<style>


#mc-email:focus { border-color: var(--accent); box-shadow: 0 0 0 3px color-mix(in srgb, var(--accent) 12%, transparent); }
</style>

<script src="assets/course.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.1/chart.umd.min.js"></script>
  <script src="../chart-theme.js?v=13"></script>
<script>
const AX={family:'IBM Plex Sans',size:12,weight:'600'}, TK={family:'IBM Plex Sans',size:11};
const fmt0=v=>Math.round(v).toLocaleString('en-US'), fmt1=v=>v.toFixed(1);
function axis(t,zero){return {title:{display:true,text:t,font:AX,color:'#1b4f72'},grid:{color:'#eef2f5'},ticks:{font:TK,color:'#5b6b7b'},beginAtZero:!!zero};}
const LEG={labels:{font:{family:'IBM Plex Sans',size:11.5},usePointStyle:true,boxWidth:8,color:'#5b6b7b'}};

function demand(lu){ return 0.6*Math.pow(lu,0.55); } // L/s (illustrative Hunter-type)
const LUS=[]; for(let x=0;x<=3000;x+=100) LUS.push(x);
const sLU=document.getElementById('sLU'), sDN=document.getElementById('sDN');
const vLU=document.getElementById('vLU'), vDN=document.getElementById('vDN');
const hunter=new Chart(document.getElementById('hunter'),{
  data:{labels:LUS,datasets:[
    {type:'line', label:'Probable design flow (L/s)', data:LUS.map(x=>({x:x,y:+demand(x).toFixed(2)})), borderColor:'#1b4f72', backgroundColor:'rgba(27,79,114,0.10)', fill:true, tension:.25, pointRadius:0, borderWidth:3},
    {type:'scatter', label:'Operating point', data:[], backgroundColor:'#b9770e', borderColor:'#fff', borderWidth:2, pointRadius:7}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:Object.assign(axis('Total loading units (LU)'),{type:'linear',min:0,max:3000}),y:axis('Design flow (L/s)',true)},
    plugins:{legend:LEG,tooltip:{callbacks:{label:c=>`${c.dataset.label}: ${fmt1(c.parsed.y)} L/s at ${fmt0(c.parsed.x)} LU`}}}}
});
function updHunter(){
  const lu=+sLU.value, DN=+sDN.value, Q=demand(lu);
  vLU.textContent=fmt0(lu)+' LU'; vDN.textContent='DN'+DN;
  hunter.data.datasets[1].data=[{x:lu,y:+Q.toFixed(2)}];
  hunter.update('none');
  const vel=(Q/1000)/(Math.PI/4*Math.pow(DN/1000,2));
  document.getElementById('rQ').innerHTML=fmt1(Q)+' <small>L/s</small>';
  document.getElementById('rQh').innerHTML=fmt0(Q*3.6)+' <small>m³/h</small>';
  document.getElementById('rVel').innerHTML=fmt1(vel)+' <small>m/s</small>';
  const v=document.getElementById('rVv');
  if(vel<0.9) v.innerHTML='<span class="badge warn">low · may settle</span>';
  else if(vel<=2.4) v.innerHTML='<span class="badge good">in range</span>';
  else v.innerHTML='<span class="badge bad">high · noise/erosion</span>';
}
[sLU,sDN].forEach(s=>s.addEventListener('input',updHunter)); updHunter();
</script>
<script src="../theme.js?v=13"></script>
</body>
</html>
