<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google Analytics -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-JRFPTBLVT4"></script>
<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','G-JRFPTBLVT4');</script>
<script>(function(){var t=localStorage.getItem("site-theme")||(matchMedia("(prefers-color-scheme:dark)").matches?"dark":"light");document.documentElement.setAttribute("data-theme",t);})();</script>
<link rel="icon" type="image/png" sizes="32x32" href="../favicon-32.png?v=3">
<link rel="icon" type="image/png" sizes="64x64" href="../favicon.png?v=3">
<link rel="apple-touch-icon" sizes="180x180" href="../favicon-180.png?v=3">
<meta charset="UTF-8">
  <link rel="preconnect" href="https://assets.calendly.com">
  <link rel="preconnect" href="https://cdnjs.cloudflare.com">
  <link rel="preconnect" href="https://www.googletagmanager.com">
  <meta name="theme-color" content="#edf0ef" media="(prefers-color-scheme: light)">
  <meta name="theme-color" content="#070c0b" media="(prefers-color-scheme: dark)">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Module 6 · Vertical Transport | MEP for Tall Buildings</title>
<meta name="description" content="Vertical transport for tall buildings: traffic analysis (handling capacity and interval), zoning and sky lobbies, lift types and ropes, firefighting lifts, escalators and dispatch control.">
<link rel="canonical" href="https://abokhatwa.com/mep-course/module-6-vertical-transport.html">
<meta property="og:title" content="Module 6 · Vertical Transport">
<meta property="og:description" content="Traffic analysis (handling capacity and interval), zoning and sky lobbies, lift types and ropes, firefighting lifts, escalators and dispatch control.">
<meta property="og:type" content="article">
<meta property="og:url" content="https://abokhatwa.com/mep-course/module-6-vertical-transport.html">
<meta property="og:image" content="https://abokhatwa.com/mep-course/og-mep-course.jpg?v=2">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Module 6 · Vertical Transport">
<meta name="twitter:description" content="Traffic analysis (handling capacity and interval), zoning and sky lobbies, lift types and ropes, firefighting lifts, escalators and dispatch control.">
<script type="application/ld+json">
{"@context":"https://schema.org","@graph":[
{"@type":"BreadcrumbList","itemListElement":[
{"@type":"ListItem","position":1,"name":"Home","item":"https://abokhatwa.com/"},
{"@type":"ListItem","position":2,"name":"MEP Course","item":"https://abokhatwa.com/mep-course/"},
{"@type":"ListItem","position":3,"name":"Module 6 · Vertical Transport","item":"https://abokhatwa.com/mep-course/module-6-vertical-transport.html"}]},
{"@type":"LearningResource","name":"Module 6 · Vertical Transport","description":"Vertical transport for tall buildings: traffic analysis (handling capacity and interval), zoning and sky lobbies, lift types and ropes, firefighting lifts, escalators and dispatch control.","url":"https://abokhatwa.com/mep-course/module-6-vertical-transport.html","learningResourceType":"Course module","educationalLevel":"Professional","inLanguage":"en","isPartOf":{"@type":"Course","name":"MEP Engineering for Megatall Buildings","url":"https://abokhatwa.com/mep-course/"},"author":{"@type":"Person","name":"Mohamed Abokhatwa"}}]}
</script>
<link rel="stylesheet" href="assets/course.css?v=17">
<link href="https://assets.calendly.com/assets/external/widget.css" rel="stylesheet" media="print" onload="this.media='all'">
<script src="https://assets.calendly.com/assets/external/widget.js" type="text/javascript" async></script>
<style>
  .box.sw{background:#f3eefb;border-color:#7a4fb5}.box.sw .t{color:#5e3a99}
  .compo{background:var(--sheet);border:1px solid var(--line);border-left:6px solid #2E8BC0;border-radius:3px;padding:6px 22px 18px;box-shadow:var(--shadow);margin:26px 0}
  .compo .tag{display:inline-block;background:#1769AA;color:var(--on-accent);font-size:12px;font-weight:700;letter-spacing:.5px;padding:3px 12px 3px 22px;border-radius:0 0 8px 8px;margin-left:-22px}
  .param{font-size:14.5px}.param th{background:#eef6fb;color:var(--navy)}
</style>
</head>
<body class="mep-body">

<nav class="nav">
  <div class="nav-inner">
    <a href="../" class="nav-logo">Mohamed Abokhatwa</a>
    <ul class="nav-links" id="navLinks">
      <li><a href="../">Articles</a></li>
      <li><a href="../calculators.html">Calculators</a></li>
      <li><a href="../one-tower.html">One Tower</a></li>
      <li><a href="index.html" class="active">Course</a></li>
      <li><a href="../services.html">Services</a></li>
      <li><a href="../about.html">About</a></li>
      <li><a href="https://engspace.app" target="_blank" rel="noopener" title="Engineering Workspace">Workspace</a></li>
      <li><a href="https://surgespace.engspace.app" target="_blank" rel="noopener" title="SurgeSpace: water hammer and surge analysis">SurgeSpace</a></li>
      <li><a href="https://www.linkedin.com/in/abokhatwa" target="_blank">LinkedIn</a></li>
      <li><a href="../index-ar.html" class="lang-switch">العربية</a></li>
    </ul>
    <button id="theme-toggle" class="theme-toggle" onclick="toggleTheme()" aria-label="Toggle dark mode" title="Toggle dark mode">
      <svg class="icon-sun"  width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="12" cy="12" r="5"/><path d="M12 1v2M12 21v2M4.22 4.22l1.42 1.42M18.36 18.36l1.42 1.42M1 12h2M21 12h2M4.22 19.78l1.42-1.42M18.36 5.64l1.42-1.42"/></svg>
      <svg class="icon-moon" width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M21 12.79A9 9 0 1111.21 3 7 7 0 0021 12.79z"/></svg>
    </button>
    <button class="nav-hamburger" id="navToggle" aria-label="Menu" aria-expanded="false">
      <span></span><span></span><span></span>
    </button>
  </div>
</nav>
<script>
  document.getElementById('navToggle').addEventListener('click', function(){var open=document.getElementById('navLinks').classList.toggle('open');this.classList.toggle('open',open);this.setAttribute('aria-expanded',open);});
</script>

<section class="course-hero"><div class="wrap course-hero-grid">
  <div class="course-hero-text">
    <a class="back" href="index.html">&larr; Back to course home</a>
    <span class="kicker">Module 6 · Detailed reference</span>
    <h1>Vertical Transport: Moving People Up a Kilometre</h1>
    <p>Lifts and escalators are a project within the project. We start from traffic analysis (how many lifts and how fast), through zoning and sky lobbies, the machine, ropes and shaft, firefighting lifts, escalators, dispatch control and power, to installation and commissioning. Every component: role, design, worked numbers, software and code.</p>
  </div>
  <div class="course-hero-art" aria-hidden="true">
    <svg viewBox="0 0 240 260">
      <!-- two shafts -->
      <path class="st" d="M50 24 H110 V240 H50 Z"/>
      <path class="st" d="M130 24 H190 V240 H190 M130 24 V240 H190"/>
      <!-- machine room beam -->
      <path class="st2" d="M40 24 H200"/>
      <circle class="st" cx="80" cy="40" r="7"/><circle class="st" cx="160" cy="40" r="7"/>
      <!-- car 1 (high) + cables + counterweight -->
      <path class="st2" d="M70 47 V96 M90 47 V200"/>
      <rect class="fl" x="64" y="96" width="32" height="40"/>
      <rect class="st" x="64" y="96" width="32" height="40"/>
      <rect class="st2" x="86" y="188" width="10" height="26"/>
      <!-- car 2 (low) + counterweight -->
      <path class="st2" d="M150 47 V176 M170 47 V70"/>
      <rect class="fl" x="144" y="176" width="32" height="40"/>
      <rect class="st" x="144" y="176" width="32" height="40"/>
      <rect class="st2" x="166" y="58" width="10" height="26"/>
      <circle class="dot" cx="80" cy="116" r="3"/><circle class="dot" cx="160" cy="196" r="3"/>
    </svg>
  </div>
</div></section>

<div class="wrap"><div class="layout">

<aside class="sidenav">
  <div class="grp">The design driver</div>
  <a href="#traffic">6.1 Traffic analysis</a>
  <a href="#zoning">6.2 Arrangement &amp; zoning</a>
  <div class="grp">The equipment</div>
  <a href="#types">6.3 Types &amp; drive</a>
  <a href="#mechanical">6.4 Machine, ropes, rails</a>
  <a href="#shaft">6.5 Shaft, pit, headroom</a>
  <div class="grp">Safety &amp; others</div>
  <a href="#firefighting">6.6 Firefighting lifts</a>
  <a href="#escalators">6.7 Escalators</a>
  <div class="grp">Make it work</div>
  <a href="#control">6.8 Dispatch control</a>
  <a href="#power">6.9 Power &amp; regen</a>
  <a href="#install">6.10 Installation &amp; tricks</a>
  <a href="#cx">6.11 Commissioning</a>
  <a href="#glossary">Terms &amp; abbreviations</a>
  <a href="#refs">References</a>
</aside>

<main class="content">

<div class="box note"><div class="t">Section layout</div><strong>Role → Design method → Worked numbers → Software → Code.</strong> The design driver here is unusual: it starts with a <em>traffic simulation</em>, which then dictates the number, speed, size and arrangement of every lift.</div>

<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 9h16M4 15h16M10 3 8 21M16 3l-2 18"/></svg> Symbols &amp; constants used in the worked examples</div>
<table class="t param" style="margin:6px 0 0">
<tr><th>Symbol</th><th>Meaning</th></tr>
<tr><td>P</td><td>Passengers carried per trip (≈ 80% of car capacity).</td></tr>
<tr><td>L</td><td>Number of lifts in the group.</td></tr>
<tr><td>U</td><td>Population served by that group.</td></tr>
<tr><td>RTT</td><td>Round-trip time (seconds): from the traffic simulation.</td></tr>
<tr><td>300</td><td>The number of seconds in 5 minutes (handling capacity is measured per 5 min).</td></tr>
</table>
<p style="margin:8px 0 0"><strong>Key formulas:</strong> handling capacity <span class="formula">HC% = (300·P·L) ÷ (RTT·U) × 100</span> · waiting interval <span class="formula">Interval = RTT ÷ L</span> · travel time <span class="formula">t = distance ÷ speed</span></p></div>

<!-- 6.1 -->
<h2 id="traffic">6.1 Traffic analysis: the starting point</h2>
<p><strong>Role:</strong> determine how many lifts, of what speed and size, satisfy the building population's demand at peak (up-peak in the morning, or two-way/lunch peaks). Two key metrics:</p>
<ul>
<li><strong>Handling capacity (HC%)</strong>: the % of the population a group can move in 5 minutes. Targets: offices ~11–15%, residential/hotel lower.</li>
<li><strong>Interval (waiting)</strong>: average time between car arrivals at the main lobby; target ≤ ~25–30 s (offices).</li>
</ul>
<p>Both come from the <strong>Round-Trip Time (RTT)</strong>, the time for one car to serve a full up-peak cycle:</p>
<p style="text-align:center"><span class="formula">HC% = (300 · P · L) ÷ (RTT · U) × 100 &nbsp;&nbsp;|&nbsp;&nbsp; Interval = RTT ÷ L</span></p>
<p style="font-size:14px;color:var(--muted)">P = passengers carried per trip (≈80% of car capacity), L = number of lifts in the group, U = population served by the group, RTT in seconds.</p>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Lift group: handling capacity &amp; interval vs car count</div>
    <div class="fsub">5-minute handling capacity HC% = 300·P·L ÷ (RTT·U), and waiting interval = RTT ÷ L. More cars raise capacity and cut waiting, at the cost of shaft space, which is why tall towers zone and use sky-lobby shuttles. (P = 13 passengers/car.)</div>
  </div>
  <div class="chart-box"><canvas id="trafficChart"></canvas></div>
  <div class="controls">
    <div class="ctrl"><label>Lifts in the group <span id="vL">6</span></label><input type="range" id="sL" min="2" max="10" value="6" step="1"><div class="hint">Cars serving the zone from the main lobby.</div></div>
    <div class="ctrl"><label>Population served <span id="vU">1,000</span></label><input type="range" id="sU" min="300" max="3000" value="1000" step="100"><div class="hint">People in the zone this group serves.</div></div>
    <div class="ctrl"><label>Round-trip time <span id="vR">180 s</span></label><input type="range" id="sR" min="100" max="260" value="180" step="5"><div class="hint">Time for one car to complete an up-peak cycle (from the simulation).</div></div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Handling capacity</div><div class="v" id="rHC">13.0 <small>%</small></div></div>
    <div class="cell"><div class="k">Interval</div><div class="v" id="rInt">30 <small>s</small></div></div>
    <div class="cell"><div class="k">Cars selected</div><div class="v" id="rLn">6</div></div>
    <div class="cell"><div class="k">Office target</div><div class="v" style="font-size:15px;margin-top:6px;"><span id="rTv"></span></div></div>
  </div>
  <div class="cap">Bars: 5-min handling capacity for each group size; line: interval. Your selected group is highlighted. Office target ≈ 11–15% HC and ≤ 25–30 s interval.</div>
</div>
<div class="example">
  <h4>Worked example 6.1 · Size a lift group for a zone</h4>
  <div class="step"><span class="given">Given:</span> rise zone population U = 1,000; car capacity 1,600 kg ≈ 21 persons, filled to ~62% → P = 13/trip; calculated RTT = 180 s; group of L = 6 lifts.</div>
  <div class="step">HC% = (300 × 13 × 6) ÷ (180 × 1,000) × 100 = 23,400 ÷ 180,000 × 100 = <strong>13.0%</strong> <svg class="ic-check" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M20 6 9 17l-5-5"/></svg> (meets office target).</div>
  <div class="step">Interval = RTT ÷ L = 180 ÷ 6 = <strong>30 s</strong> <svg class="ic-check" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M20 6 9 17l-5-5"/></svg>.</div>
  <div class="result">6 lifts per zone meet both targets. If population were higher or RTT longer, you add lifts or split into more rise zones / add shuttles: the core of tall-building lift planning.</div>
</div>
<div class="box sw"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="2" y="3" width="20" height="14" rx="2"/><path d="M8 21h8M12 17v4"/></svg> In the software</div>Run up-peak and full-day simulations in <strong>Elevate (Peters Research)</strong> (or manufacturer traffic tools): enter floor populations, heights, car size/speed, door times, and dispatch algorithm → it computes RTT, HC%, interval and queue lengths for each configuration. Iterate car count/speed/zoning until targets are met.</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code &amp; guidance</div>Traffic design: CIBSE Guide D (Transportation in Buildings); ISO 8100 / ISO 4190; manufacturer data.</div>

<!-- 6.2 -->
<h2 id="zoning">6.2 Arrangement &amp; zoning (sky lobbies, double-deck, shuttles)</h2>
<p><strong>Role:</strong> you cannot run one set of lifts the full height. It wastes core space and time. The building is split into <strong>rise zones</strong>, each served by a local group, plus high-speed <strong>shuttle lifts</strong> to <strong>sky lobbies</strong> where occupants transfer. <strong>Double-deck</strong> cars (two cabins serving two floors at once) and shuttle expresses are used in super-tall towers to maximise capacity per shaft.</p>
<div class="box key"><div class="t"><svg class="ic-check" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M20 6 9 17l-5-5"/></svg> Why zoning saves the core</div>Lift shafts consume valuable floor plate. Zoning + sky-lobby shuttles + double-deck cars move more people through fewer shafts, freeing rentable/usable area: a major architectural-MEP trade-off.</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Arrangement &amp; capacity: CIBSE Guide D; ISO 8100; fire/egress interface: SBC 801 / NFPA 101.</div>

<!-- 6.3 -->
<h2 id="types">6.3 Lift types &amp; drive</h2>
<table class="t param">
<tr><th>Type</th><th>Use</th></tr>
<tr><td>Gearless traction (PM/AC, VVVF drive)</td><td>Standard for mid/high-rise &amp; high speed: efficient, smooth</td></tr>
<tr><td>Machine-Room-Less (MRL)</td><td>Low/mid-rise where no machine room is wanted</td></tr>
<tr><td>Double-deck / shuttle</td><td>Super-tall: capacity &amp; express runs to sky lobbies</td></tr>
<tr><td>Hydraulic</td><td>Very low rise only (not for towers)</td></tr>
</table>
<div class="box key"><div class="t"><svg class="ic-check" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M20 6 9 17l-5-5"/></svg> The rope problem at height</div>Conventional <strong>steel hoist ropes</strong> become too heavy to lift their own weight beyond ~500 m rise, forcing a transfer/shuttle. <strong>Carbon-fibre belts</strong> (much lighter &amp; stronger) extend single rises toward ~1,000 m: a key enabler of megatall single-shaft runs.</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Lift safety: EN 81-20/-50 (Europe) or ASME A17.1/CSA B44 (US); choose the basis per project spec; ISO 8100.</div>

<!-- 6.4 -->
<h2 id="mechanical">6.4 Machine, ropes, counterweight, rails &amp; safeties</h2>
<p><strong>Role:</strong> the traction machine (motor + sheave) drives the roped car against a <strong>counterweight</strong> (≈ car + 50% load, to balance and cut motor size); <strong>guide rails</strong> align car &amp; counterweight; safety gear, overspeed governor and buffers stop the car safely.</p>
<div class="example">
  <h4>Worked example 6.4 · Travel time &amp; speed</h4>
  <div class="step"><span class="given">Given:</span> a shuttle serving a sky lobby 400 m up; rated speed 8 m/s.</div>
  <div class="step">Pure run time = 400 ÷ 8 = 50 s, + acceleration/deceleration + door times (~10–15 s) ≈ <strong>~65 s</strong> per trip.</div>
  <div class="result">Speed is chosen so express trips stay acceptable: super-tall shuttles run 8–10+ m/s. Higher speed shortens RTT (feeds 6.1) but raises cost and needs pressure-controlled cabs for ear comfort.</div>
</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Components &amp; safeties: EN 81-20/-50 / ASME A17.1; ropes/suspension &amp; factors of safety per the adopted code.</div>

<!-- 6.5 -->
<h2 id="shaft">6.5 Shaft, pit, headroom &amp; lobby (the builder's-work)</h2>
<p><strong>Role:</strong> the lift needs a code-compliant <strong>shaft</strong> (size, smoke venting/pressurisation), a <strong>pit</strong> (buffer/clearance below the lowest floor) and <strong>headroom</strong> (clearance above the top floor), plus lobbies sized for waiting crowds. These dimensions come from the manufacturer's drawings + code clearances and are a key structural-MEP coordination item.</p>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Shaft/pit/headroom clearances: EN 81-20 / ASME A17.1; shaft pressurisation &amp; fire: NFPA 92/101, SBC 801.</div>

<!-- 6.6 -->
<h2 id="firefighting">6.6 Firefighting lifts &amp; fire operation</h2>
<p><strong>Role:</strong> dedicated <strong>firefighting lifts</strong> let the brigade reach fire floors and serve as part of the evacuation strategy; all lifts perform <strong>fire recall</strong> (return to a designated floor and park) on alarm. Critical and mandatory in tall buildings.</p>
<table class="t param">
<tr><th>Function</th><th>Standard</th></tr>
<tr><td>Firefighting lift (protected lobby, power, water protection)</td><td>EN 81-72</td></tr>
<tr><td>Lift behaviour in a fire (recall logic)</td><td>EN 81-73</td></tr>
<tr><td>Landing-door fire resistance</td><td>EN 81-58</td></tr>
<tr><td>Occupant evacuation lifts (where used)</td><td>EN 81-76 / code &amp; AHJ</td></tr>
</table>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>EN 81-72/-73/-58/-76; fire recall &amp; standby power: SBC 801 / NFPA 101 / 110; AHJ = Civil Defense.</div>

<!-- 6.7 -->
<h2 id="escalators">6.7 Escalators &amp; moving walks</h2>
<p><strong>Role:</strong> high-capacity transport between a few levels (podium, retail, lobby). Sized by step width and speed for throughput; safety features (combs, brakes, balustrades) per code.</p>
<div class="example">
  <h4>Worked example 6.7 · Escalator capacity</h4>
  <div class="step"><span class="given">Given:</span> 1,000 mm step width (≈ theoretical 9,000 persons/h nominal; realistic ~6,000–7,500 persons/h at 0.5 m/s).</div>
  <div class="result">Use the realistic throughput (not the theoretical maximum) for design; provide enough units for the podium/retail peak flow.</div>
</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Escalators/moving walks: EN 115 / ASME A17.1; capacity guidance: CIBSE Guide D.</div>

<!-- 6.8 -->
<h2 id="control">6.8 Dispatch &amp; group control</h2>
<p><strong>Role:</strong> the brain that assigns cars to calls. Modern towers use <strong>destination control (DCS)</strong>: passengers enter their floor at a lobby terminal and are grouped into cars by destination, cutting stops and RTT dramatically versus conventional up/down buttons. This directly improves the 6.1 metrics.</p>
<div class="box sw"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="2" y="3" width="20" height="14" rx="2"/><path d="M8 21h8M12 17v4"/></svg> In the software</div><strong>Elevate</strong> models conventional vs destination control so you can quantify the RTT/interval improvement and reduce the number of shafts needed.</div>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Control &amp; functional safety per EN 81-20 / ASME A17.1; DCS accessibility provisions.</div>

<!-- 6.9 -->
<h2 id="power">6.9 Power, regeneration &amp; standby</h2>
<p><strong>Role:</strong> lifts are big, intermittent electrical loads with high starting demand. <strong>Regenerative drives</strong> feed braking energy back to the supply (a real energy saving on tall, busy lifts). Firefighting and life-safety lifts must be on <strong>standby power</strong> (Module 4) and ride through transfer.</p>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Supply &amp; standby: SBC 401 / NFPA 110; regenerative drives &amp; efficiency: ISO 25745 (energy), SBC 601.</div>

<!-- 6.10 -->
<h2 id="install">6.10 Installation, accessories &amp; field tricks</h2>
<table class="t param">
<tr><th>Item</th><th>Field rule / trick</th></tr>
<tr><td>Builder's-work coordination</td><td>Shaft plumbness, insert/bracket fixings, pit waterproofing &amp; sump: agree early; errors are very costly at height.</td></tr>
<tr><td>Guide-rail alignment &amp; bracket spacing</td><td>Precise alignment for ride quality &amp; high speed.</td></tr>
<tr><td>Shaft pressurisation &amp; smoke vents</td><td>Coordinate with HVAC smoke-control (Module 1) &amp; fire (Module 3/5).</td></tr>
<tr><td>Machine-room cooling, sound &amp; vibration isolation</td><td>Machine spaces need cooling (heat load to HVAC) &amp; isolation to avoid structure-borne noise.</td></tr>
<tr><td>Standby power &amp; firefighting-lift cabling</td><td>Fire-survival supply &amp; controls to firefighting lifts.</td></tr>
<tr><td>JumpLifts during construction</td><td>Temporary use of the permanent shaft speeds construction of super-tall towers: plan for it.</td></tr>
</table>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Installation &amp; safety: EN 81-20/-50 / ASME A17.1; seismic provisions EN 81-77; SBC 301/801.</div>

<!-- 6.11 -->
<h2 id="cx">6.11 Testing &amp; commissioning</h2>
<ul>
<li>Load/overspeed/safety-gear &amp; buffer tests; ride-quality &amp; levelling; door &amp; safety-circuit functional tests.</li>
<li><strong>Fire recall &amp; firefighting-lift operation</strong> verified, integrated with fire alarm &amp; smoke control, witnessed by Civil Defense.</li>
<li>Traffic performance verified against the simulation; statutory inspection &amp; certification before use.</li>
</ul>
<div class="box code"><div class="t"><svg class="ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg> Code</div>Acceptance &amp; inspection: EN 81-20 / ASME A17.1/A17.2; fire integration: NFPA 4 / SBC 801.</div>

<h2 id="glossary">Terms &amp; abbreviations</h2>
<p>Plain-English meaning of the vertical-transport terms used in this module.</p>
<table class="t param">
<tr><th>Term</th><th>What it means (plain English)</th></tr>
<tr><td>Vertical transport (VT)</td><td>Lifts (elevators), escalators and moving walks.</td></tr>
<tr><td>Traffic analysis</td><td>A simulation of how people use the lifts at peak, to decide how many lifts and how fast.</td></tr>
<tr><td>Handling capacity (HC%)</td><td>The % of the building population the lift group can move in 5 minutes.</td></tr>
<tr><td>Interval (waiting time)</td><td>Average time between cars arriving at the main lobby; lower = less waiting.</td></tr>
<tr><td>RTT (round-trip time)</td><td>Time for one car to complete a full up-peak cycle; drives HC% and interval.</td></tr>
<tr><td>Up-peak</td><td>The morning rush when everyone travels up, usually the hardest case.</td></tr>
<tr><td>Rise zone</td><td>A band of floors served by one lift group (the building is split into several).</td></tr>
<tr><td>Sky lobby / shuttle</td><td>A transfer floor where people switch from a high-speed express (shuttle) lift to local lifts.</td></tr>
<tr><td>Double-deck lift</td><td>A lift with two stacked cabins serving two floors at once, more capacity per shaft.</td></tr>
<tr><td>Traction / gearless</td><td>A roped lift driven by a motor + sheave; gearless (direct-drive) is used for high speed.</td></tr>
<tr><td>MRL</td><td>Machine-Room-Less: the drive sits in the shaft, no separate machine room.</td></tr>
<tr><td>Counterweight</td><td>A weight that balances the car (≈ car + 50% load) so the motor does less work.</td></tr>
<tr><td>Governor / safety gear / buffer</td><td>Safety devices that detect overspeed, grip the rails to stop the car, and cushion it at the bottom.</td></tr>
<tr><td>Guide rails</td><td>Steel rails that keep the car and counterweight aligned in the shaft.</td></tr>
<tr><td>Carbon-fibre belt</td><td>A lightweight, strong replacement for steel ropes that allows much taller single rises.</td></tr>
<tr><td>Pit / headroom</td><td>The clearance space below the lowest floor (pit) and above the top floor (headroom).</td></tr>
<tr><td>Firefighting lift</td><td>A protected lift (own lobby, power, water protection) for the fire brigade (EN 81-72).</td></tr>
<tr><td>Fire recall</td><td>All lifts automatically return to a safe floor and park on a fire alarm (EN 81-73).</td></tr>
<tr><td>DCS / destination control</td><td>Passengers enter their floor at the lobby; the system groups them into cars, cutting stops and waiting.</td></tr>
<tr><td>Regenerative drive</td><td>A drive that feeds braking energy back to the supply, saving energy.</td></tr>
<tr><td>JumpLift</td><td>Temporary use of the permanent lift shaft during construction to speed the build.</td></tr>
</table>

<!-- refs -->
<h2 id="refs">References &amp; software map</h2>
<table class="t param">
<tr><th>Task</th><th>Software</th><th>Code/standard</th></tr>
<tr><td>Traffic analysis (RTT, HC%, interval), DCS comparison</td><td>Elevate (Peters Research); manufacturer traffic tools</td><td>CIBSE Guide D; ISO 8100</td></tr>
<tr><td>Arrangement &amp; shaft layout</td><td>Revit + manufacturer GA drawings</td><td>EN 81-20 / ASME A17.1</td></tr>
<tr><td>Energy class</td><td>Manufacturer tools</td><td>ISO 25745; SBC 601</td></tr>
</table>
<ul class="refs">
<li>EN 81-20 &amp; EN 81-50 (lift design &amp; testing); EN 81-72 (firefighting lifts), -73 (fire behaviour), -58 (landing-door fire), -76 (evacuation), -77 (seismic).</li>
<li>ASME A17.1 / CSA B44 (US safety code); EN 115 (escalators); ISO 8100 / ISO 4190 / ISO 25745.</li>
<li>CIBSE Guide D: Transportation Systems in Buildings (traffic design).</li>
<li>SBC 801 / 401 / 301; NFPA 101 / 110 / 4; Saudi Civil Defense (firefighting lifts &amp; recall).</li>
</ul>
<div class="box note"><div class="t">Note</div>Worked numbers teach the method; lift count, speed and zoning come from a full traffic simulation and the manufacturer's engineering. Confirm code basis (EN vs ASME) and AHJ requirements with the project spec.</div>

<div class="prevnext">
  <a href="module-5-fa-elv.html"><div class="dir">← Previous</div>Module 5 · Fire Alarm, ELV/BMS</a>
  <a class="nx" href="index.html"><div class="dir">Finish →</div>Back to course home</a>
</div>

</main>
</div></div>

<!-- Newsletter Section -->
<iframe name="mc_hidden" style="display:none;width:0;height:0;border:none;" aria-hidden="true"></iframe>
<section style="padding:96px 24px; text-align:center; border-top:1px solid var(--border);">
  <div style="max-width:560px; margin:0 auto;">
    <h2 style="font-family:var(--font-display); font-size:clamp(28px,4vw,40px); font-weight:700; letter-spacing:-0.035em; margin-bottom:14px; color:var(--text-primary);">Engineering Insights</h2>
    <p style="color:var(--text-secondary); margin-bottom:32px; font-size:17px; line-height:1.6;">Get expert articles on MEP and water infrastructure: HVAC, fire, electrical, plumbing and vertical transport), delivered to your inbox.</p>
    <form id="mc-newsletter-form" action="https://abokhatwa.us20.list-manage.com/subscribe/post?u=645cde9278168c77168879d6b&amp;id=1891a44d03&amp;f_id=003dc2e1f0" method="post" target="mc_hidden" onsubmit="return mcSubmit(event)" style="display:flex; gap:10px; justify-content:center; flex-wrap:wrap;">
      <input type="email" name="EMAIL" id="mc-email" aria-label="Email address" placeholder="Your email address" style="flex:1; min-width:240px; max-width:340px; padding:13px 18px; border-radius:3px; border:1px solid var(--border-light); font-size:15px; outline:none; background:var(--bg-3); color:var(--text-primary); font-family:inherit; transition:border-color .2s, box-shadow .2s;">
      <div aria-hidden="true" style="position:absolute;left:-5000px;"><input type="text" name="b_645cde9278168c77168879d6b_1891a44d03" tabindex="-1" value=""></div>
      <button type="submit" class="btn btn-primary" style="padding:13px 28px;">Subscribe</button>
    </form>
    <div id="mc-msg" style="margin-top:16px; font-size:13px; color:var(--text-tertiary);">No spam. Unsubscribe anytime.</div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <p class="f-line"><span class="nm">&copy; 2026 Mohamed Abokhatwa</span> <i class="sep">&middot;</i> <span>Riyadh, Saudi Arabia</span> <i class="sep">&middot;</i> <a href="mailto:mohamed@abokhatwa.com" dir="ltr">mohamed@abokhatwa.com</a> <i class="sep">&middot;</i> <a href="tel:+966541706700" dir="ltr">+966 54 170 6700</a> <i class="sep">&middot;</i> <a href="https://www.linkedin.com/in/abokhatwa" target="_blank" rel="noopener">LinkedIn</a> <i class="sep">&middot;</i> <a href="/">All articles</a></p>
  </div>
</footer>

<!-- Floating Consultation Button -->
<div class="fab-consult" onclick="Calendly.initPopupWidget({url:'https://calendly.com/mohamed-abokhatwa/30min'});return false;">
  <span class="fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="4" width="18" height="18" rx="2"/><path d="M16 2v4M8 2v4M3 10h18"/></svg></span>
  <span class="fab-text">Book a Consultation</span>
</div>
<script>
function mcSubmit(e) {
  var email = document.getElementById('mc-email').value.trim();
  var msg = document.getElementById('mc-msg');
  var input = document.getElementById('mc-email');
  var parts = email.split('@');
  var valid = parts.length === 2
    && parts[0].length >= 2
    && parts[1].includes('.')
    && parts[1].split('.')[0].length >= 2
    && parts[1].split('.').pop().length >= 2;
  if (!valid) {
    input.style.border = '1.5px solid #e34000';
    msg.style.color = '#e34000';
    msg.textContent = 'Please enter a valid email address (e.g. name@domain.com)';
    return false;
  }
  input.style.border = '1.5px solid rgba(0,113,227,0.2)';
  msg.style.color = '#6e6e73';
  msg.textContent = 'Subscribing...';
  setTimeout(function() {
    document.getElementById('mc-newsletter-form').style.display = 'none';
    msg.style.color = '#0071e3';
    msg.style.fontSize = '1.1rem';
    msg.style.fontWeight = '600';
    msg.textContent = 'Thank you! Please check your email to confirm your subscription.';
  }, 900);
  return true;
}
</script>
<!-- End Newsletter Section -->

<!-- WhatsApp Button -->
<a href="https://wa.me/966541706700" target="_blank" rel="noopener" aria-label="Chat on WhatsApp" class="fab-glass fab-wa">
  <svg width="22" height="22" viewBox="0 0 24 24" fill="currentColor"><path d="M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51-.173-.008-.371-.01-.57-.01-.198 0-.52.074-.792.372-.272.297-1.04 1.016-1.04 2.479 0 1.462 1.065 2.875 1.213 3.074.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.625.712.227 1.36.195 1.871.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347m-5.421 7.403h-.004a9.87 9.87 0 01-5.031-1.378l-.361-.214-3.741.982.998-3.648-.235-.374a9.86 9.86 0 01-1.51-5.26c.001-5.45 4.436-9.884 9.888-9.884 2.64 0 5.122 1.03 6.988 2.898a9.825 9.825 0 012.893 6.994c-.003 5.45-4.437 9.884-9.885 9.884m8.413-18.297A11.815 11.815 0 0012.05 0C5.495 0 .16 5.335.157 11.892c0 2.096.547 4.142 1.588 5.945L.057 24l6.305-1.654a11.882 11.882 0 005.683 1.448h.005c6.554 0 11.89-5.335 11.893-11.893a11.821 11.821 0 00-3.48-8.413z"/></svg>
  <span class="fab-glass-text">WhatsApp</span>
</a>
<!-- End WhatsApp Button -->
<style>


#mc-email:focus { border-color: var(--accent); box-shadow: 0 0 0 3px color-mix(in srgb, var(--accent) 12%, transparent); }
</style>

<script src="assets/course.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.1/chart.umd.min.js"></script>
  <script src="../chart-theme.js?v=13"></script>
<script>
const AX={family:'IBM Plex Sans',size:12,weight:'600'}, TK={family:'IBM Plex Sans',size:11};
const fmt0=v=>Math.round(v).toLocaleString('en-US'), fmt1=v=>v.toFixed(1);
function axis(t,zero){return {title:{display:true,text:t,font:AX,color:'#1b4f72'},grid:{color:'#eef2f5'},ticks:{font:TK,color:'#5b6b7b'},beginAtZero:!!zero};}
const LEG={labels:{font:{family:'IBM Plex Sans',size:11.5},usePointStyle:true,boxWidth:8,color:'#5b6b7b'}};
const Ls=[2,3,4,5,6,7,8,9,10], P=13;
const sL=document.getElementById('sL'), sU=document.getElementById('sU'), sR=document.getElementById('sR');
const vL=document.getElementById('vL'), vU=document.getElementById('vU'), vR=document.getElementById('vR');
const tc=new Chart(document.getElementById('trafficChart'),{
  data:{labels:Ls,datasets:[
    {type:'bar', label:'Handling capacity (%)', data:[], backgroundColor:[], borderColor:'#1b4f72', borderWidth:1, yAxisID:'y', order:2},
    {type:'line', label:'Interval (s)', data:[], borderColor:'#b9770e', backgroundColor:'#b9770e', borderWidth:2.5, pointRadius:3, yAxisID:'y1', tension:.2, order:1}
  ]},
  options:{responsive:true,maintainAspectRatio:false,interaction:{mode:'index',intersect:false},
    scales:{x:Object.assign(axis('Lifts in the group (L)'),{grid:{display:false}}),
      y:Object.assign(axis('Handling capacity (%)',true),{position:'left'}),
      y1:Object.assign(axis('Interval (s)',true),{position:'right',grid:{drawOnChartArea:false}})},
    plugins:{legend:LEG,tooltip:{callbacks:{title:i=>'L = '+i[0].label+' cars',label:c=>c.dataset.type==='bar'?`HC: ${fmt1(c.parsed.y)}%`:`Interval: ${fmt0(c.parsed.y)} s`}}}}
});
function updT(){
  const l=+sL.value, U=+sU.value, RTT=+sR.value;
  vL.textContent=l; vU.textContent=fmt0(U); vR.textContent=RTT+' s';
  tc.data.datasets[0].data=Ls.map(n=>+(300*P*n/(RTT*U)*100).toFixed(1));
  tc.data.datasets[0].backgroundColor=Ls.map(n=>n===l?'rgba(27,79,114,0.85)':'rgba(27,79,114,0.30)');
  tc.data.datasets[1].data=Ls.map(n=>+(RTT/n).toFixed(0));
  tc.update('none');
  const hc=300*P*l/(RTT*U)*100, intv=RTT/l;
  document.getElementById('rHC').innerHTML=fmt1(hc)+' <small>%</small>';
  document.getElementById('rInt').innerHTML=fmt0(intv)+' <small>s</small>';
  document.getElementById('rLn').textContent=l;
  const v=document.getElementById('rTv');
  if(hc>=11 && intv<=30) v.innerHTML='<span class="badge good">meets office</span>';
  else if(hc>=8 && intv<=40) v.innerHTML='<span class="badge warn">marginal</span>';
  else v.innerHTML='<span class="badge bad">below target</span>';
}
[sL,sU,sR].forEach(s=>s.addEventListener('input',updT)); updT();
</script>
<script src="../theme.js?v=13"></script>
</body>
</html>
