<!DOCTYPE html>
<html lang="en">
<head>
  <!-- Google Analytics -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-JRFPTBLVT4"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-JRFPTBLVT4');
  </script>
  <meta charset="UTF-8">
  <link rel="preconnect" href="https://assets.calendly.com">
  <link rel="preconnect" href="https://cdnjs.cloudflare.com">
  <link rel="preconnect" href="https://www.googletagmanager.com">
  <meta name="theme-color" content="#edf0ef" media="(prefers-color-scheme: light)">
  <meta name="theme-color" content="#070c0b" media="(prefers-color-scheme: dark)">
  <script>(function(){var t=localStorage.getItem("site-theme")||(matchMedia("(prefers-color-scheme:dark)").matches?"dark":"light");document.documentElement.setAttribute("data-theme",t);})();</script>
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Lifts &amp; MEP in Megatall Buildings: Machine-Room Heat, Piston Effect &amp; Hoistway Pressurisation | Mohamed Abokhatwa</title>
    <link rel="alternate" type="application/rss+xml" title="Mohamed Abokhatwa | Engineering Insights" href="https://abokhatwa.com/feed.xml">
  <link rel="stylesheet" href="style.css?v=20">
  <link rel="icon" type="image/png" sizes="32x32" href="favicon-32.png?v=3">
  <link rel="icon" type="image/png" sizes="64x64" href="favicon.png?v=3">
  <link rel="apple-touch-icon" sizes="180x180" href="favicon-180.png?v=3">
  <script>
    MathJax = { tex: { inlineMath: [['\\(', '\\)']], displayMath: [['\\[', '\\]']] }, svg: { fontCache: 'global' } };
  </script>
  <script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.2/es5/tex-svg.min.js" id="MathJax-script" async></script>
  <style>
    .article-hero{padding:140px 24px 80px;max-width:var(--max-w);margin:0 auto;}
    .article-hero .back{display:inline-flex;align-items:center;gap:6px;font-size:13px;color:var(--text-tertiary);text-decoration:none;margin-bottom:48px;transition:var(--transition);}
    .article-hero .back:hover{color:var(--text-primary);}
    .article-hero .tag{font-size:11px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;color:var(--accent);margin-bottom:20px;display:block;}
    .article-hero h1{font-family:var(--font-display);font-size:clamp(36px,5vw,60px);font-weight:700;letter-spacing:-.04em;line-height:1.1;margin-bottom:24px;max-width:880px;}
    .article-hero .byline{font-size:14px;color:var(--text-tertiary);display:flex;align-items:center;gap:16px;flex-wrap:wrap;}
    .hero-img-wrap{width:100%;background:var(--bg-4);border-bottom:1px solid var(--border);}
    .hero-img-wrap img{width:100%;height:auto;display:block;max-width:100%;}
    .article-body{max-width:720px;margin:0 auto;padding:80px 24px 120px;}
    .article-body h2{font-size:28px;font-weight:600;color:var(--text-primary);margin:3.5rem 0 1rem;letter-spacing:-.02em;scroll-margin-top:90px;}
    .article-body h3{font-size:19px;font-weight:500;color:var(--text-primary);margin:2.5rem 0 .6rem;letter-spacing:-.01em;scroll-margin-top:90px;}
    .article-body p{font-size:17px;color:var(--text-secondary);line-height:1.8;margin-bottom:1.2rem;}
    .article-body ul,.article-body ol{padding-left:24px;margin-bottom:1.2rem;}
    .article-body li{font-size:17px;color:var(--text-secondary);line-height:1.8;margin-bottom:6px;}
    .article-body strong{color:var(--text-primary);font-weight:500;}
    .article-divider{border:none;border-top:1px solid var(--border);margin:3.5rem 0;}
    .lead{font-size:21px !important;line-height:1.6 !important;color:var(--text-primary) !important;font-weight:400;margin-bottom:1.6rem !important;}
    sup.cite{font-size:11px;color:var(--accent);font-weight:600;vertical-align:super;}

    .article-body .eq{background:var(--bg-3);border:1px solid var(--border);border-left:3px solid var(--accent);border-radius:3px;padding:6px 20px;margin:22px 0;overflow-x:auto;color:var(--text-primary);}

    .callout{border-radius:3px;padding:20px 24px;margin:28px 0;font-size:16px;line-height:1.7;border:1px solid var(--border);background:var(--bg-3);color:var(--text-secondary);border-left:3px solid var(--accent);}
    .callout .lbl{font-weight:600;font-size:12px;letter-spacing:.08em;text-transform:uppercase;display:block;margin-bottom:8px;color:var(--accent);}
    .callout strong{color:var(--text-primary);}
    .callout.warn{border-left-color:var(--danger);} .callout.warn .lbl{color:var(--danger);}
    .callout.key{border-left-color:var(--warning);} .callout.key .lbl{color:var(--warning);}
    .callout.green{border-left-color:var(--success);} .callout.green .lbl{color:var(--success);}

    .tbl-wrap{overflow-x:auto;margin:24px 0;}
    .article-body table{width:100%;border-collapse:collapse;font-size:14px;background:var(--bg-3);border-radius:3px;overflow:hidden;border:1px solid var(--border);}
    .article-body caption{caption-side:top;text-align:start;font-size:13px;color:var(--text-tertiary);margin-bottom:10px;}
    .article-body th{background:var(--bg-4);color:var(--text-primary);text-align:start;padding:11px 14px;font-weight:600;font-size:13px;}
    .article-body td{padding:11px 14px;border-top:1px solid var(--border);vertical-align:top;color:var(--text-secondary);line-height:1.6;}
    .article-body td.num,.article-body th.num{text-align:end;font-variant-numeric:tabular-nums;}

    ul.clean li{margin-bottom:9px;}

    .schematic{margin:30px 0;border:1px solid var(--border);border-radius:3px;background:var(--bg-3);padding:22px 20px 10px;box-shadow:var(--shadow-glass);}
    .schematic svg{width:100%;height:auto;display:block;}
    .schematic .cap{font-size:13px;color:var(--text-tertiary);margin-top:12px;text-align:center;line-height:1.5;}

    .fig{margin:30px 0;border:1px solid var(--border);border-radius:3px;overflow:hidden;background:var(--sheet);box-shadow:var(--shadow-glass);}
    .fig-head{padding:18px 22px 6px;}
    .fig-head .ftitle{font-weight:700;font-size:15px;color:var(--air);}
    .fig-head .fsub{font-size:12.5px;color:var(--text-secondary);margin-top:3px;line-height:1.5;}
    .chart-box{position:relative;height:430px;padding:8px 14px 18px;}
    @media(max-width:640px){.chart-box{height:340px;}}
    .controls{display:grid;grid-template-columns:repeat(auto-fit,minmax(220px,1fr));gap:18px;padding:10px 22px 22px;border-top:1px solid var(--border);background:var(--bg-2);}
    .ctrl label{display:flex;justify-content:space-between;font-size:13px;font-weight:600;color:var(--text-primary);margin-bottom:6px;}
    .ctrl label span{color:var(--air);font-variant-numeric:tabular-nums;}
    .ctrl input[type=range]{width:100%;accent-color:var(--danger);}
    .ctrl .hint{font-size:11.5px;color:var(--text-secondary);margin-top:4px;line-height:1.45;}
    .ctrl select{width:100%;padding:7px 9px;border:1px solid var(--border);border-radius:3px;font-size:13px;font-family:inherit;background:var(--sheet);color:var(--text-primary);}
    .readout{display:grid;grid-template-columns:repeat(auto-fit,minmax(120px,1fr));gap:0;border-top:1px solid var(--border);}
    .readout .cell{padding:14px 16px;border-right:1px solid var(--border);}
    .readout .cell:last-child{border-right:none;}
    .readout .k{font-size:11px;text-transform:uppercase;letter-spacing:.08em;color:var(--text-secondary);}
    .readout .v{font-size:22px;font-weight:700;color:var(--air);font-variant-numeric:tabular-nums;margin-top:2px;}
    .readout .v small{font-size:13px;font-weight:500;color:var(--text-secondary);}
    .badge{display:inline-block;padding:3px 10px;border-radius:3px;font-size:12px;font-weight:600;}
    .badge.good{background:var(--success-w);color:var(--success);}
    .badge.warn{background:var(--warning-w);color:var(--warning);}
    .badge.bad{background:var(--danger-w);color:var(--danger);}
    .fig-note{font-size:15px;color:var(--text-tertiary);margin-top:-8px;}

    .article-body ol.refs{counter-reset:ref;list-style:none;padding:0;font-size:14px;}
    .article-body ol.refs li{counter-increment:ref;padding:10px 0 10px 38px;position:relative;border-bottom:1px solid var(--border);color:var(--text-secondary);line-height:1.55;margin-bottom:0;}
    .article-body ol.refs li::before{content:"["counter(ref)"]";position:absolute;left:0;top:10px;color:var(--accent);font-weight:700;}
    .article-body ol.refs em{color:var(--text-tertiary);}
    .breadcrumb{display:flex;align-items:center;gap:6px;font-size:12px;color:var(--text-tertiary);margin-bottom:20px;flex-wrap:wrap;}
    .breadcrumb a{color:var(--text-tertiary);text-decoration:none;transition:color .2s;}
    .breadcrumb a:hover{color:var(--text-primary);}
    .breadcrumb-sep{opacity:.4;}
    .breadcrumb-current{color:var(--text-secondary);}

    .fig-head{position:relative;}
    .calc-link{display:inline-flex;align-items:center;gap:5px;margin-top:7px;font-size:12px;font-weight:600;color:var(--air);text-decoration:none;border:1px solid var(--border);border-radius:3px;padding:4px 11px;background:var(--sheet);transition:.18s;}
    .calc-link:hover{border-color:var(--air);background:var(--bg-2);}
  </style>
  <link href="https://assets.calendly.com/assets/external/widget.css" rel="stylesheet" media="print" onload="this.media='all'">
  <script src="https://assets.calendly.com/assets/external/widget.js" type="text/javascript" async></script>
  <meta name="description" content="The MEP interfaces of vertical transportation in megatall buildings: lift machine-room heat gain and why it is a plant room needing chilled water on essential power, regenerative drives, piston effect pressure from high-speed cars and why shaft blockage ratio dominates it, hoistway and lobby pressurisation and the turndown between the doors-open and doors-closed design cases, pit drainage and fire sequence coordination, with three interactive charts and installation tricks.">
  <meta property="og:title" content="Lifts &amp; MEP in Megatall Buildings: Machine-Room Heat, Piston Effect &amp; Hoistway Pressurisation | Mohamed Abokhatwa">
  <meta property="og:description" content="A bank of eight lifts dumps 108 kW into a room nobody scheduled, a 10 m/s car generates 162 Pa of piston pressure on top of the stack effect, and hoistway pressurisation has a 3.6:1 turndown between its two code cases.">
  <meta property="og:type" content="website">
  <meta property="og:url" content="https://abokhatwa.com/vertical-transportation-mep-tall-buildings.html">
  <meta property="og:image" content="https://abokhatwa.com/og-vertical-transportation-mep-tall-buildings.jpg">
  <meta property="og:image:alt" content="Technical cutaway of a megatall tower&rsquo;s lift core showing a high-speed car in its hoistway with air displaced around it, the machine room above with its drives and cooling plant, and pressurisation ductwork injecting into the shaft at several levels">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="Lifts &amp; MEP in Megatall Buildings: Machine-Room Heat, Piston Effect &amp; Hoistway Pressurisation | Mohamed Abokhatwa">
  <meta name="twitter:description" content="A bank of eight lifts dumps 108 kW into a room nobody scheduled, a 10 m/s car generates 162 Pa of piston pressure on top of the stack effect, and hoistway pressurisation has a 3.6:1 turndown between its two code cases.">
  <link rel="canonical" href="https://abokhatwa.com/vertical-transportation-mep-tall-buildings.html">

  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Lifts &amp; MEP in Megatall Buildings: Machine-Room Heat, Piston Effect &amp; Hoistway Pressurisation",
  "description": "A design-perspective guide to the MEP interfaces of lifts in megatall buildings: machine-room heat gain and cooling, regenerative drives, piston effect and shaft blockage ratio, hoistway and lobby pressurisation design cases, pit drainage, shunt trip and fire sequence coordination.",
  "image": "https://abokhatwa.com/og-vertical-transportation-mep-tall-buildings.jpg",
  "datePublished": "2026-08-14",
  "dateModified": "2026-08-14",
  "author": { "@type": "Person", "name": "Mohamed Abokhatwa", "url": "https://abokhatwa.com/about.html" },
  "publisher": { "@type": "Person", "name": "Mohamed Abokhatwa" },
  "mainEntityOfPage": { "@type": "WebPage", "@id": "https://abokhatwa.com/vertical-transportation-mep-tall-buildings.html" }
}
  </script>
</head>
<body>
<nav class="nav">
  <div class="nav-inner">
    <a href="/" class="nav-logo">Mohamed Abokhatwa</a>
    <ul class="nav-links" id="navLinks">
      <li><a href="/">Articles</a></li>
      <li><a href="calculators.html">Calculators</a></li>
      <li><a href="one-tower.html">One Tower</a></li>
      <li><a href="mep-course/">Course</a></li>
      <li><a href="services.html">Services</a></li>
      <li><a href="about.html">About</a></li>
      <li><a href="https://engspace.app" target="_blank" rel="noopener" title="Engineering Workspace">Workspace</a></li>
      <li><a href="https://surgespace.engspace.app" target="_blank" rel="noopener" title="SurgeSpace: water hammer and surge analysis">SurgeSpace</a></li>
      <li><a href="https://apps.apple.com/app/id6831519575" target="_blank" rel="noopener" title="Planet of Engineers: free app for engineers and students">App</a></li>
      <li><a href="https://www.linkedin.com/in/abokhatwa" target="_blank">LinkedIn</a></li>
      <li><a href="index-ar.html" class="lang-switch">العربية</a></li>
    </ul>
    <button id="theme-toggle" class="theme-toggle" onclick="toggleTheme()" aria-label="Toggle dark mode" title="Toggle dark mode">
      <svg class="icon-sun"  width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="12" cy="12" r="5"/><path d="M12 1v2M12 21v2M4.22 4.22l1.42 1.42M18.36 18.36l1.42 1.42M1 12h2M21 12h2M4.22 19.78l1.42-1.42M18.36 5.64l1.42-1.42"/></svg>
      <svg class="icon-moon" width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M21 12.79A9 9 0 1111.21 3 7 7 0 0021 12.79z"/></svg>
    </button>
    <button class="nav-hamburger" id="navToggle" aria-label="Menu" aria-expanded="false">
      <span></span><span></span><span></span>
    </button>
  </div>
</nav>
<script>
  document.getElementById('navToggle').addEventListener('click', function() {
    var open = document.getElementById('navLinks').classList.toggle('open');
    this.classList.toggle('open', open);
    this.setAttribute('aria-expanded', open);
  });
</script>

<div class="article-hero">
  <a href="/" class="back">&#8592; All articles</a>
  <div class="breadcrumb"><a href="/">Articles</a><span class="breadcrumb-sep">›</span><span class="breadcrumb-current">Tall-Building Systems</span></div>
  <span class="tag">Tall-Building Systems &middot; Vertical Transportation &middot; MEP Interfaces</span>
  <h1>Lifts &amp; MEP in Megatall Buildings: Machine-Room Heat, Piston Effect &amp; Hoistway Pressurisation</h1>
  <div class="byline">
    <span>Mohamed Abokhatwa</span>
    <span style="color:var(--border-light)">|</span>
    <span>Mechanical Manager &middot; MSc, PMP, PMI-RMP, Envision SP</span>
    <span style="color:var(--border-light)">|</span>
    <span>August 2026</span>
    <span style="color:var(--border-light)">|</span>
    <span data-mins-fixed>16 min read</span>
  </div>
</div>

<div class="hero-img-wrap">
  <img fetchpriority="high" width="1376" height="768" src="vertical-transportation-mep-tall-buildings.webp" alt="Technical cutaway of a megatall tower&rsquo;s lift core showing a high-speed car in its hoistway with air displaced around it, the machine room above with its drives and cooling plant, and pressurisation ductwork injecting into the shaft at several levels">
</div>

<div class="article-body">

<p class="lead">The lifts are somebody else's package. The vertical transportation consultant sizes them, a specialist contractor installs them, and the mechanical engineer's name appears nowhere on the drawings. Yet the lift installation is simultaneously the tower's <strong>largest concentrated heat source outside the plant rooms</strong>, its <strong>dominant chimney</strong>, a <strong>piston that generates hundreds of pascals</strong> every time a car moves at speed, and, in a fire, a protected escape route that only works if a pressurisation system nobody has coordinated is holding the right pressure across doors that are already fighting the stack effect. Almost every one of those is an MEP responsibility, and almost every one is discovered late.</p>

<h2 id="interfaces">1 · The four interfaces that matter</h2>
<ul class="clean">
  <li><strong>Heat.</strong> Machine rooms and machine-room-less (MRL) drive cabinets reject the losses of very large motors. A bank of eight high-rise lifts can dump <strong>over 100&nbsp;kW</strong> into a small room at the top of a zone: a room that is often unconditioned in the concept design because nobody asked.</li>
  <li><strong>Air.</strong> The hoistway is the tallest, smoothest, warmest shaft in the building and therefore the principal path for <a href="stack-effect-tall-buildings.html">stack effect</a>. Whether it is vented, sealed or pressurised is an MEP decision with consequences for the whole tower.</li>
  <li><strong>Pressure transients.</strong> A car moving at 10&nbsp;m/s in a close-fitting shaft is a piston. The pressure it generates ahead of and behind it can reach <strong>160&nbsp;Pa or more</strong>, and it lands on top of the stack pressure that is already there.</li>
  <li><strong>Fire.</strong> Fire-service and occupant-evacuation lifts require pressurised, protected shafts and lobbies with guaranteed power: the life-safety half of the problem covered in <a href="firefighting-tall-buildings.html">firefighting in megatall buildings</a>.</li>
</ul>

<h2 id="heat">2 · Machine room heat: the load nobody scheduled</h2>
<p>A lift motor does not consume its rated power continuously; it draws heavily on acceleration and up-travel, regenerates on down-travel with a full car, and idles between trips. The heat rejected into the machine space is the system loss multiplied by the duty:</p>
<div class="eq">\[ \dot{Q}_{room} \;=\; n\,P_{motor}\,(1-\eta_{sys})\,f_{duty} \]</div>
<p>with \(\eta_{sys}\) the combined motor, drive and gear efficiency and \(f_{duty}\) the fraction of time under load through the design hour. For eight lifts of 150&nbsp;kW at 80&nbsp;% system efficiency and a 45&nbsp;% duty that is <strong>108&nbsp;kW</strong> into one room. Three consequences follow immediately:</p>
<ul class="clean">
  <li><strong>It needs mechanical cooling, not ventilation.</strong> Lift equipment is typically limited to about 35–40&nbsp;°C ambient, and drives derate or trip above it. Outside-air ventilation cannot hold that in a Gulf summer, so the machine room needs a dedicated cooling system on essential power.</li>
  <li><strong>It must not fail.</strong> If the machine-room cooling trips, the lifts trip, which in a megatall building is an evacuation problem, not a comfort complaint. N+1 cooling and essential-power supply are proportionate.</li>
  <li><strong>Regenerative drives change the number.</strong> Drives that return energy to the building rather than burning it in a resistor bank cut both the room's heat load and the tower's energy bill; the trade is harmonic distortion and a grid connection that will accept export.</li>
</ul>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Lift machine-room heat gain and cooling duty</div>
    <div class="fsub">Q = n·P·(1−η)·f. Regenerative drives are credited with returning a share of the loss to the building rather than to the room. The dashed line is the cooling you have installed.</div>
    <a class="calc-link" href="calculators.html#calc-lt"><svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><rect x="4" y="2" width="16" height="20" rx="2"/><path d="M8 6h8M8 10h2M12 10h2M16 10h.01M8 14h2M12 14h2M16 14h.01M8 18h6"/></svg>Open Lift traffic (HC & interval) as a calculator</a>
  </div>
  <div class="chart-box"><canvas id="heatChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Lifts in the group <span id="vN">8</span></label>
      <input type="range" id="sN" min="1" max="16" value="8" step="1">
      <div class="hint">Cars sharing one machine room or drive space.</div>
    </div>
    <div class="ctrl">
      <label>Motor rating each <span id="vP">150 kW</span></label>
      <input type="range" id="sP" min="15" max="400" value="150" step="5">
      <div class="hint">High-rise gearless machines are large: 100–250 kW is common.</div>
    </div>
    <div class="ctrl">
      <label>System efficiency <span id="vEf">80 %</span></label>
      <input type="range" id="sEf" min="60" max="95" value="80" step="1">
      <div class="hint">Motor, drive and rope losses combined.</div>
    </div>
    <div class="ctrl">
      <label>Peak duty fraction <span id="vDu">45 %</span></label>
      <input type="range" id="sDu" min="10" max="80" value="45" step="1">
      <div class="hint">Share of the design hour under load. Morning up-peak is the case.</div>
    </div>
    <div class="ctrl">
      <label>Regenerative recovery <span id="vRg">0 %</span></label>
      <input type="range" id="sRg" min="0" max="45" value="0" step="1">
      <div class="hint">Share of the loss returned to the building instead of the room.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Heat to room</div><div class="v" id="rQ">108 <small>kW</small></div></div>
    <div class="cell"><div class="k">Cooling duty</div><div class="v" id="rTr">31 <small>TR</small></div></div>
    <div class="cell"><div class="k">Per lift</div><div class="v" id="rPl">13.5 <small>kW</small></div></div>
    <div class="cell"><div class="k">Air at 8 K rise</div><div class="v" id="rAf">11.2 <small>m³/s</small></div></div>
    <div class="cell"><div class="k">Verdict</div><div class="v" style="font-size:15px;margin-top:6px;"><span id="rVd"></span></div></div>
  </div>
</div>
<p class="fig-note">Eight 150&nbsp;kW machines produce <strong>108&nbsp;kW</strong>, about 31 tons of cooling in a room the size of a large apartment, on the highest occupied level of a zone where getting chilled water to it is least convenient. Trying to remove it with outside air needs <strong>11&nbsp;m³/s at an 8&nbsp;K rise</strong>, which in a 45&nbsp;°C ambient does not produce a 35&nbsp;°C room at all. Add regenerative drives at 30&nbsp;% recovery and the room load drops to about 76&nbsp;kW while the recovered energy goes back into the building. The number to take away is that this room is a <em>plant room</em> with a chilled-water requirement, not a cupboard with a wall fan.</p>

<h2 id="piston">3 · Piston effect: the transient nobody models</h2>
<p>A lift car nearly fills its shaft. When it moves, the air ahead must escape through the annular gap around the car and through door leakage, and the resulting pressure is roughly<sup class="cite">[3]</sup>:</p>
<div class="eq">\[ \Delta p \;\approx\; \tfrac{1}{2}\rho\,K\left(v\,\frac{A_{car}}{A_{shaft}-A_{car}}\right)^{2} \]</div>
<p>The blockage ratio is what makes this severe. At 60&nbsp;% blockage a car at 10&nbsp;m/s drives air through the annulus at 15&nbsp;m/s and generates around <strong>160&nbsp;Pa</strong>; tighten the shaft to 75&nbsp;% blockage and the same car produces over 600&nbsp;Pa. This pressure is <em>transient</em> and <em>additive</em>. It arrives on top of the stack pressure already across the landing doors, and it is the reason lift doors on the low floors of a tall zone in winter misbehave intermittently rather than consistently.</p>
<ul class="clean">
  <li><strong>Give the shaft free area.</strong> Blockage ratio is the dominant variable, and it is fixed by the architect and the lift consultant when the shaft is dimensioned. A slightly larger shaft is enormously cheaper than the noise and door problems it prevents.</li>
  <li><strong>Vent between shafts, not to the building.</strong> Inter-shaft openings within a lift bank let the air displaced by a rising car be taken by the shaft of a descending one, cancelling much of the pressure. This is very effective and it is a coordination item, not a product.</li>
  <li><strong>Aerodynamic car shrouds</strong> on the fastest lifts reduce both the pressure and the noise; above about 7&nbsp;m/s they are standard on serious installations.</li>
  <li><strong>Do not solve it with a permanent shaft vent.</strong> That fixes the piston effect and dramatically worsens the stack effect, as set out in <a href="stack-effect-tall-buildings.html">stack effect</a>. It drags the neutral plane to the roof and lands the whole stack pressure on the entrance lobby.</li>
</ul>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Piston-effect pressure vs car speed and shaft blockage</div>
    <div class="fsub">Δp = ½ρK(v·B/(1−B))², B = car area / shaft area, K ≈ 1.2 for the annulus and door leakage path. The dashed line is the pressure at which lift landing doors typically start to misbehave.</div>
  </div>
  <div class="chart-box"><canvas id="pistonChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Car speed <span id="vV">10.0 m/s</span></label>
      <input type="range" id="sV" min="1" max="18" value="10" step="0.5">
      <div class="hint">Megatall shuttle lifts reach 10–20 m/s.</div>
    </div>
    <div class="ctrl">
      <label>Blockage ratio <span id="vB">0.60</span></label>
      <input type="range" id="sB" min="0.25" max="0.85" value="0.6" step="0.01">
      <div class="hint">Car cross-section ÷ shaft cross-section. The single most powerful variable.</div>
    </div>
    <div class="ctrl">
      <label>Loss coefficient K <span id="vK">1.20</span></label>
      <input type="range" id="sK" min="0.6" max="2.5" value="1.2" step="0.05">
      <div class="hint">Depends on the annulus, door gaps and any inter-shaft venting.</div>
    </div>
    <div class="ctrl">
      <label>Door tolerance <span id="vDt">60 Pa</span></label>
      <input type="range" id="sDt" min="25" max="150" value="60" step="5">
      <div class="hint">Differential at which landing doors start to bind or reopen.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Annulus velocity</div><div class="v" id="rVa">15.0 <small>m/s</small></div></div>
    <div class="cell"><div class="k">Piston pressure</div><div class="v" id="rDp">162 <small>Pa</small></div></div>
    <div class="cell"><div class="k">Max speed OK</div><div class="v" id="rVm">6.1 <small>m/s</small></div></div>
    <div class="cell"><div class="k">Blockage for OK</div><div class="v" id="rBm">0.48</div></div>
    <div class="cell"><div class="k">Verdict</div><div class="v" style="font-size:15px;margin-top:6px;"><span id="rPv"></span></div></div>
  </div>
</div>
<p class="fig-note">A 10&nbsp;m/s car at 60&nbsp;% blockage produces <strong>162&nbsp;Pa</strong>, comfortably past the point where landing doors bind, and that is before any stack pressure is added. Hold the same speed and open the shaft out to 48&nbsp;% blockage and the pressure falls inside tolerance. The chart's real message is the exponent: pressure goes as the <em>square</em> of both speed and the blockage function, so the shaft dimension chosen in the concept design is worth far more than anything the MEP engineer can add later.</p>

<h2 id="pressurisation">4 · Hoistway and lobby pressurisation</h2>
<p>Fire-service lifts, occupant-evacuation lifts and, increasingly, all lifts in a tall building require the shaft or its lobby to be held at positive pressure so smoke cannot enter. The airflow follows from the leakage area and the pressure to be held:</p>
<div class="eq">\[ Q \;=\; C_d\,A_{leak}\sqrt{\frac{2\,\Delta p}{\rho}} \]</div>
<p>A hoistway is leaky: every landing door is a large gap, and there are as many of them as there are floors. One square metre of effective leakage area at 50&nbsp;Pa needs about <strong>9&nbsp;m³/s</strong>: a substantial fan and a substantial shaft to feed it. The design difficulties are the same ones the stack-effect article sets out, sharpened:</p>
<ul class="clean">
  <li><strong>The pressure budget is tiny.</strong> The system must hold enough pressure to exclude smoke, but landing doors and adjacent stair doors must still work; the stack effect has usually spent most of the allowance before the fan starts.</li>
  <li><strong>Inject at multiple levels.</strong> A single injection point at the top or bottom of a 600&nbsp;m shaft cannot produce a uniform profile against the shaft's own stack gradient.</li>
  <li><strong>Relieve the doors-closed case.</strong> With every door shut, a fan sized for the doors-open case will over-pressurise; barometric or modulating relief is required.</li>
  <li><strong>Pressurise the lobby as an alternative.</strong> Pressurising protected lobbies rather than the shafts is often easier to control, uses less air, and puts the pressure where the smoke barrier actually is.</li>
</ul>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Hoistway pressurisation airflow vs leakage area</div>
    <div class="fsub">Q = 0.83·A·√Δp (the EN 12101-6 / NFPA 92 form, with a discharge coefficient of 0.65 folded into the constant) applied to effective leakage area. An open landing door is taken as 2.0 m² of free area. Landing-door leakage dominates and scales with the number of floors served.</div>
  </div>
  <div class="chart-box"><canvas id="pressChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Floors served <span id="vFl">60</span></label>
      <input type="range" id="sFl" min="5" max="150" value="60" step="1">
      <div class="hint">Landing doors on the shaft.</div>
    </div>
    <div class="ctrl">
      <label>Leakage per door <span id="vAd">0.020 m²</span></label>
      <input type="range" id="sAd" min="0.005" max="0.06" value="0.02" step="0.001">
      <div class="hint">Effective leakage area of one landing door assembly.</div>
    </div>
    <div class="ctrl">
      <label>Design pressure <span id="vDp">50 Pa</span></label>
      <input type="range" id="sDp" min="12" max="60" value="50" step="1">
      <div class="hint">NFPA 92 minimum 12.5 Pa sprinklered; EN 12101-6 Class B ≈ 50 Pa.</div>
    </div>
    <div class="ctrl">
      <label>Open doors allowance <span id="vOd">2</span></label>
      <input type="range" id="sOd" min="0" max="4" value="2" step="1">
      <div class="hint">Doors assumed open simultaneously in the design case.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Closed-door leakage</div><div class="v" id="rAl">1.20 <small>m²</small></div></div>
    <div class="cell"><div class="k">Flow, doors closed</div><div class="v" id="rQc">7.0 <small>m³/s</small></div></div>
    <div class="cell"><div class="k">Flow, doors open</div><div class="v" id="rQo">30.5 <small>m³/s</small></div></div>
    <div class="cell"><div class="k">Fan duct at 12 m/s</div><div class="v" id="rDa">2.5 <small>m²</small></div></div>
    <div class="cell"><div class="k">Turndown needed</div><div class="v" id="rTd">4.3<small>×</small></div></div>
  </div>
</div>
<p class="fig-note">Sixty landing doors at 0.02&nbsp;m² each give <strong>1.2&nbsp;m² of leakage</strong> and need <strong>7.0&nbsp;m³/s</strong> just to hold 50&nbsp;Pa with everything shut, rising to <strong>30.5&nbsp;m³/s</strong> if the same 50&nbsp;Pa has to be held with two doors open. That <strong>4.3:1 turndown</strong> between the two design cases is the whole control problem: a fan big enough for the open-door case will destroy the closed-door case unless relief or variable speed is provided, and a fan sized for the closed-door case simply fails when the fire service opens a door. One caveat that decides how much air you actually buy: the codes do not require full pressure to be held with a door open. EN 12101-6 and NFPA 92 set the open-door case as a <em>velocity</em> through the opening, typically 0.75–2&nbsp;m/s, which is a fraction of the air needed to hold 50&nbsp;Pa. Establish with the authority which criterion applies before selecting the fan, then specify and commission both cases explicitly.</p>

<h2 id="install">5 · Installation, coordination &amp; execution tricks</h2>
<ul class="clean">
  <li><strong>Get the machine-room cooling into the concept design.</strong> The single most common failure on this interface is a lift machine room with no chilled water route, discovered when the risers are already cast. Put it on the zone schematic at concept stage with its load, its N+1 requirement and its essential-power supply.</li>
  <li><strong>Never route anything else through a hoistway.</strong> Codes prohibit it and it is still attempted: no pipework, no cabling, no drainage other than what serves the lift itself.</li>
  <li><strong>Drain the pit, and think about where the water comes from.</strong> Pits flood from sprinkler discharge, washdown and groundwater. Provide a drained, pumped pit with an oil separator, and coordinate the sprinkler and shunt-trip arrangement so power is isolated before water is discharged into a shaft with live equipment.</li>
  <li><strong>Fire-stop the landing door surrounds and the shaft penetrations</strong> to the rated standard. They are both a fire barrier and the leakage area in the pressurisation calculation, so a poor installation fails twice.</li>
  <li><strong>Coordinate the shunt trip, the fire alarm and the lift controller</strong> as one sequence, and test it as one sequence. Phase 1 recall, Phase 2 fire-service operation, machine-room cooling status and pressurisation start-up all interact.</li>
  <li><strong>Measure the real door differential at commissioning</strong>, at the top and bottom of every zone, with the pressurisation running and with it off, and in the design season. The stack article's recommendation for permanent differential-pressure sensors applies here more than anywhere.</li>
  <li><strong>Check harmonics from the drives.</strong> A bank of large regenerative drives is a significant harmonic source close to sensitive equipment; specify the limits and the mitigation with the electrical engineer rather than accepting the lift supplier's default.</li>
  <li><strong>Plan the rope and machine replacement route</strong> at the machine room, with a certified lifting beam: the same discipline as any other plant room.</li>
</ul>

<h2 id="checklist">6 · The design &amp; installation checklist</h2>
<ul class="clean">
  <li><strong>Schedule the machine-room heat load</strong> per group, with cooling on essential power and N+1 where lift availability is critical.</li>
  <li><strong>Evaluate regenerative drives</strong> for both room load and building energy, with the harmonic consequence priced.</li>
  <li><strong>Fix the shaft blockage ratio early</strong>. It is the dominant piston-effect variable and it belongs in the concept dialogue with the VT consultant.</li>
  <li><strong>Provide inter-shaft venting within lift banks</strong> rather than venting shafts to atmosphere.</li>
  <li><strong>Design pressurisation for both the doors-open and doors-closed cases</strong>, with multi-level injection and relief.</li>
  <li><strong>Do not vent hoistways permanently</strong>: coordinate with the stack-effect strategy.</li>
  <li><strong>Drain and protect the pit</strong>, and coordinate sprinkler discharge with power isolation.</li>
  <li><strong>Fire-stop landing surrounds</strong> to both the fire rating and the assumed leakage area.</li>
  <li><strong>Test the whole fire sequence end to end</strong>, and measure real door differentials in season.</li>
</ul>

<div class="callout key">
  <span class="lbl">The one-line summary</span>
  The lift package is not an MEP scope, but four of its consequences are: a machine room that is really a <strong>108&nbsp;kW plant room</strong> needing chilled water on essential power; a hoistway that is the building's <strong>principal chimney</strong> and must not be solved with a permanent vent; a car that at 10&nbsp;m/s and 60&nbsp;% blockage generates <strong>160&nbsp;Pa</strong> of piston pressure on top of the stack effect, fixed far more cheaply by shaft dimension than by any equipment; and a pressurisation system with a <strong>3.6:1 turndown</strong> between its two code design cases. Get all four onto the zone schematic at concept stage, because every one of them is cast into the core.
</div>

<h2 id="refs">References &amp; standards</h2>
<ol class="refs">
  <li>CIBSE <em>Guide D: Transportation Systems in Buildings</em>: lift heat gains, machine room environment, shaft design and interfaces with building services.</li>
  <li>ASHRAE <em>Design Guide for Tall, Supertall, and Megatall Building Systems</em>, 2nd ed.: lift machine room cooling, hoistway pressurisation and stack-effect interaction.</li>
  <li>Klote, J.H. &amp; Milke, J.A. <em>Handbook of Smoke Control Engineering</em> (ASHRAE/SFPE/ICC): elevator piston effect, hoistway pressurisation and door forces.</li>
  <li>NFPA 92, <em>Standard for Smoke Control Systems</em>: pressurisation design cases, doors-open criteria and relief requirements; and EN 12101-6 for pressure differential systems.</li>
  <li>EN 81-20 / EN 81-50 and ASME A17.1: lift safety requirements including machine room environment, pit drainage and firefighter lift provisions.</li>
  <li>ISO 25745: energy performance of lifts, including regenerative drive assessment and duty categories.</li>
  <li>Council on Tall Buildings and Urban Habitat (CTBUH): tall building vertical transportation strategy, sky lobbies and lift zoning.</li>
  <li>International Building Code (IBC) and Saudi Building Code <em>SBC 801</em>: fire-service access lifts, occupant evacuation elevators and hoistway protection.</li>
</ol>

<div class="tags">#VerticalTransportation #Lifts #Elevators #TallBuildings #MegatallBuildings #MachineRoom #MRL #HeatGain #RegenerativeDrive #PistonEffect #Hoistway #ShaftDesign #BlockageRatio #StackEffect #Pressurisation #NFPA92 #EN121016 #FirefighterLift #OccupantEvacuationElevator #PitDrainage #ShuntTrip #Harmonics #Coordination #Commissioning #MEP #BuildingServices #HVAC</div>

</div>

<!-- Newsletter Section -->
<iframe name="mc_hidden" style="display:none;width:0;height:0;border:none;" aria-hidden="true"></iframe>
<section style="padding:96px 24px; text-align:center; border-top:1px solid var(--border);">
  <div style="max-width:560px; margin:0 auto;">
    <h2 style="font-family:var(--font-display); font-size:clamp(28px,4vw,40px); font-weight:700; letter-spacing:-0.035em; margin-bottom:14px; color:var(--text-primary);">Engineering Insights</h2>
    <p style="color:var(--text-secondary); margin-bottom:32px; font-size:17px; line-height:1.6;">Get expert articles on water, infrastructure and MEP engineering, delivered to your inbox.</p>
    <form id="mc-newsletter-form" action="https://abokhatwa.us20.list-manage.com/subscribe/post?u=645cde9278168c77168879d6b&amp;id=1891a44d03&amp;f_id=003dc2e1f0" method="post" target="mc_hidden" onsubmit="return mcSubmit(event)" style="display:flex; gap:10px; justify-content:center; flex-wrap:wrap;">
      <input type="email" name="EMAIL" id="mc-email" aria-label="Email address" placeholder="Your email address" style="flex:1; min-width:240px; max-width:340px; padding:13px 18px; border-radius:3px; border:1px solid var(--border-light); font-size:15px; outline:none; background:var(--bg-3); color:var(--text-primary); font-family:inherit; transition:border-color .2s, box-shadow .2s;">
      <div aria-hidden="true" style="position:absolute;left:-5000px;width:0;height:0;overflow:hidden;"><input type="text" name="b_645cde9278168c77168879d6b_1891a44d03" tabindex="-1" value=""></div>
      <button type="submit" class="btn btn-primary" style="padding:13px 28px;">Subscribe</button>
    </form>
    <div id="mc-msg" style="margin-top:16px; font-size:13px; color:var(--text-tertiary);">No spam. Unsubscribe anytime.</div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <p class="f-line"><span class="nm">&copy; 2026 Mohamed Abokhatwa</span> <i class="sep">&middot;</i> <span>Riyadh, Saudi Arabia</span> <i class="sep">&middot;</i> <a href="mailto:mohamed@abokhatwa.com" dir="ltr">mohamed@abokhatwa.com</a> <i class="sep">&middot;</i> <a href="tel:+966541706700" dir="ltr">+966 54 170 6700</a> <i class="sep">&middot;</i> <a href="https://www.linkedin.com/in/abokhatwa" target="_blank" rel="noopener">LinkedIn</a> <i class="sep">&middot;</i> <a href="/">All articles</a></p>
  </div>
</footer>

<!-- Floating Consultation Button -->
<div class="fab-consult" onclick="Calendly.initPopupWidget({url:'https://calendly.com/mohamed-abokhatwa/30min'});return false;">
  <span class="fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="4" width="18" height="18" rx="2"/><path d="M16 2v4M8 2v4M3 10h18"/></svg></span>
  <span class="fab-text">Book a Consultation</span>
</div>
<script>
function mcSubmit(e) {
  var email = document.getElementById('mc-email').value.trim();
  var msg = document.getElementById('mc-msg');
  var input = document.getElementById('mc-email');
  var parts = email.split('@');
  var valid = parts.length === 2 && parts[0].length >= 2 && parts[1].includes('.') && parts[1].split('.')[0].length >= 2 && parts[1].split('.').pop().length >= 2;
  if (!valid) {
    input.style.border = '1.5px solid #e34000';
    msg.style.color = '#e34000';
    msg.textContent = 'Please enter a valid email address (e.g. name@domain.com)';
    return false;
  }
  input.style.border = '1.5px solid rgba(0,113,227,0.2)';
  msg.style.color = '#6e6e73';
  msg.textContent = 'Subscribing...';
  setTimeout(function() {
    document.getElementById('mc-newsletter-form').style.display = 'none';
    msg.style.color = '#0071e3';
    msg.style.fontSize = '1.1rem';
    msg.style.fontWeight = '600';
    msg.textContent = '✓ Thank you for subscribing!';
  }, 1200);
  return true;
}
</script>

<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.1/chart.umd.min.js"></script>
  <script src="chart-theme.js?v=13"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/chartjs-plugin-annotation/3.0.1/chartjs-plugin-annotation.min.js"></script>
<script>

const fmt0=v=>Math.round(v).toLocaleString('en-US');
const fmt1=v=>v.toFixed(1);
const fmt2=v=>v.toFixed(2);
const fmt3=v=>v.toFixed(3);
const AX={grid:{color:'#eef2f5'},ticks:{font:{family:'IBM Plex Sans',size:11}}};
const RHO=1.2;

/* ---------- CHART 1 : machine room heat ---------- */
const sN=document.getElementById('sN'),sP=document.getElementById('sP'),
      sEf=document.getElementById('sEf'),sDu=document.getElementById('sDu'),sRg=document.getElementById('sRg');
const roomQ=(n,P,e,d,r)=>n*P*(1-e)*d*(1-r);
let heatChart=new Chart(document.getElementById('heatChart'),{
  data:{datasets:[
    {type:'line',label:'Heat rejected to the machine room',data:[],borderColor:'#c0392b',backgroundColor:'rgba(192,57,43,0.08)',borderWidth:3,pointRadius:0,fill:true,order:3},
    {type:'line',label:'With regenerative recovery',data:[],borderColor:'#1b4f72',borderWidth:3,pointRadius:0,order:2},
    {type:'scatter',label:'Your group',data:[],backgroundColor:'#b9770e',borderColor:'#fff',borderWidth:2,pointRadius:7,order:1}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:{type:'linear',min:1,max:16,title:{display:true,text:'Lifts in the group',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX},
            y:{type:'linear',min:0,title:{display:true,text:'Heat to the machine room (kW)',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX}},
    plugins:{legend:{labels:{font:{family:'IBM Plex Sans',size:11.5},usePointStyle:true,boxWidth:8}},
      tooltip:{callbacks:{label:c=>`${fmt0(c.parsed.y)} kW with ${fmt0(c.parsed.x)} lifts`}}}}
});
function updHeat(){
  const n=+sN.value,P=+sP.value,e=+sEf.value/100,d=+sDu.value/100,r=+sRg.value/100;
  document.getElementById('vN').textContent=n;
  document.getElementById('vP').textContent=P+' kW';
  document.getElementById('vEf').textContent=fmt0(e*100)+' %';
  document.getElementById('vDu').textContent=fmt0(d*100)+' %';
  document.getElementById('vRg').textContent=fmt0(r*100)+' %';
  const xs=[];for(let i=1;i<=16;i++)xs.push(i);
  heatChart.data.datasets[0].data=xs.map(i=>({x:i,y:+roomQ(i,P,e,d,0).toFixed(1)}));
  heatChart.data.datasets[1].data=xs.map(i=>({x:i,y:+roomQ(i,P,e,d,r).toFixed(1)}));
  const Q=roomQ(n,P,e,d,r);
  heatChart.data.datasets[2].data=[{x:n,y:+Q.toFixed(1)}];
  heatChart.update('none');
  document.getElementById('rQ').innerHTML=fmt0(Q)+' <small>kW</small>';
  document.getElementById('rTr').innerHTML=fmt0(Q/3.517)+' <small>TR</small>';
  document.getElementById('rPl').innerHTML=fmt1(Q/n)+' <small>kW</small>';
  document.getElementById('rAf').innerHTML=fmt1(Q/(1.2*1.005*8))+' <small>m³/s</small>';
  const v=document.getElementById('rVd');
  if(Q<20)       v.innerHTML='<span class="badge good">ventilation may suffice</span>';
  else if(Q<60)  v.innerHTML='<span class="badge warn">dedicated cooling</span>';
  else           v.innerHTML='<span class="badge bad">plant room: chilled water + N+1</span>';
}
[sN,sP,sEf,sDu,sRg].forEach(s=>s.addEventListener('input',updHeat));updHeat();

/* ---------- CHART 2 : piston effect ---------- */
const sV=document.getElementById('sV'),sB=document.getElementById('sB'),
      sK=document.getElementById('sK'),sDt=document.getElementById('sDt');
const annV=(v,B)=>v*B/(1-B);
const piston=(v,B,K)=>0.5*RHO*K*Math.pow(annV(v,B),2);
let pistonChart=new Chart(document.getElementById('pistonChart'),{
  data:{datasets:[
    {type:'line',label:'At your blockage ratio',data:[],borderColor:'#c0392b',backgroundColor:'rgba(192,57,43,0.08)',borderWidth:3,pointRadius:0,fill:true,order:3},
    {type:'line',label:'At 40 % blockage (open shaft)',data:[],borderColor:'#1b4f72',borderWidth:2.5,borderDash:[6,4],pointRadius:0,order:2},
    {type:'scatter',label:'Your car',data:[],backgroundColor:'#b9770e',borderColor:'#fff',borderWidth:2,pointRadius:7,order:1}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:{type:'linear',min:1,max:18,title:{display:true,text:'Car speed (m/s)',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX},
            y:{type:'linear',min:0,title:{display:true,text:'Piston pressure (Pa)',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX}},
    plugins:{legend:{labels:{font:{family:'IBM Plex Sans',size:11.5},usePointStyle:true,boxWidth:8}},
      tooltip:{callbacks:{label:c=>`${fmt0(c.parsed.y)} Pa at ${fmt1(c.parsed.x)} m/s`}},
      annotation:{annotations:{
        dt:{type:'line',scaleID:'y',yScaleID:'y',value:60,borderColor:'#b9770e',borderWidth:1.6,borderDash:[5,4],label:{display:true,content:'door tolerance',position:'start',font:{size:10,family:'IBM Plex Sans'},color:'#b9770e',backgroundColor:'rgba(255,255,255,0.85)'}}
      }}}}
});
function updPiston(){
  const v=+sV.value,B=+sB.value,K=+sK.value,dt=+sDt.value;
  document.getElementById('vV').textContent=fmt1(v)+' m/s';
  document.getElementById('vB').textContent=fmt2(B);
  document.getElementById('vK').textContent=fmt2(K);
  document.getElementById('vDt').textContent=dt+' Pa';
  const xs=[];for(let s2=1;s2<=18;s2+=0.25)xs.push(+s2.toFixed(2));
  pistonChart.data.datasets[0].data=xs.map(s2=>({x:s2,y:+piston(s2,B,K).toFixed(0)}));
  pistonChart.data.datasets[1].data=xs.map(s2=>({x:s2,y:+piston(s2,0.40,K).toFixed(0)}));
  const dp=piston(v,B,K);
  pistonChart.data.datasets[2].data=[{x:v,y:+dp.toFixed(0)}];
  pistonChart.options.plugins.annotation.annotations.dt.value=dt;
  pistonChart.options.scales.y.max=Math.max(piston(18,B,K)*0.55,dt*3);
  pistonChart.update('none');
  const vmax=Math.sqrt(2*dt/(RHO*K))*(1-B)/B;
  const bmax=1/(1+v/Math.sqrt(2*dt/(RHO*K)));
  document.getElementById('rVa').innerHTML=fmt1(annV(v,B))+' <small>m/s</small>';
  document.getElementById('rDp').innerHTML=fmt0(dp)+' <small>Pa</small>';
  document.getElementById('rVm').innerHTML=fmt1(vmax)+' <small>m/s</small>';
  document.getElementById('rBm').textContent=fmt2(bmax);
  const e=document.getElementById('rPv');
  if(dp<=dt*0.6)     e.innerHTML='<span class="badge good">within tolerance</span>';
  else if(dp<=dt)    e.innerHTML='<span class="badge warn">marginal</span>';
  else               e.innerHTML='<span class="badge bad">doors will misbehave</span>';
}
[sV,sB,sK,sDt].forEach(s=>s.addEventListener('input',updPiston));updPiston();

/* ---------- CHART 3 : hoistway pressurisation ---------- */
const sFl=document.getElementById('sFl'),sAd=document.getElementById('sAd'),
      sDp=document.getElementById('sDp'),sOd=document.getElementById('sOd');
const OPEN_A=2.0;   // m2 free area of one open landing door (1.0 x 2.1 m)
const flow=(A,dp)=>0.83*A*Math.sqrt(dp);   // EN 12101-6 / NFPA 92 form, Cd 0.65 folded into the 0.83
let pressChart=new Chart(document.getElementById('pressChart'),{
  data:{datasets:[
    {type:'line',label:'Doors closed',data:[],borderColor:'#1b4f72',backgroundColor:'rgba(27,79,114,0.10)',borderWidth:3,pointRadius:0,fill:true,order:3},
    {type:'line',label:'With design doors open',data:[],borderColor:'#c0392b',borderWidth:3,pointRadius:0,order:2},
    {type:'scatter',label:'Your shaft',data:[],backgroundColor:'#b9770e',borderColor:'#fff',borderWidth:2,pointRadius:7,order:1}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:{type:'linear',min:5,max:150,title:{display:true,text:'Floors served by the shaft',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX},
            y:{type:'linear',min:0,title:{display:true,text:'Pressurisation airflow (m³/s)',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX}},
    plugins:{legend:{labels:{font:{family:'IBM Plex Sans',size:11.5},usePointStyle:true,boxWidth:8}},
      tooltip:{callbacks:{label:c=>`${fmt1(c.parsed.y)} m³/s at ${fmt0(c.parsed.x)} floors`}}}}
});
function updPress(){
  const F=+sFl.value,Ad=+sAd.value,dp=+sDp.value,od=+sOd.value;
  document.getElementById('vFl').textContent=F;
  document.getElementById('vAd').textContent=fmt3(Ad)+' m²';
  document.getElementById('vDp').textContent=dp+' Pa';
  document.getElementById('vOd').textContent=od;
  const xs=[];for(let f=5;f<=150;f+=1)xs.push(f);
  pressChart.data.datasets[0].data=xs.map(f=>({x:f,y:+flow(f*Ad,dp).toFixed(2)}));
  pressChart.data.datasets[1].data=xs.map(f=>({x:f,y:+flow(f*Ad+od*OPEN_A,dp).toFixed(2)}));
  const Ac=F*Ad, Qc=flow(Ac,dp), Qo=flow(Ac+od*OPEN_A,dp);
  pressChart.data.datasets[2].data=[{x:F,y:+Qc.toFixed(2)}];
  pressChart.update('none');
  document.getElementById('rAl').innerHTML=fmt2(Ac)+' <small>m²</small>';
  document.getElementById('rQc').innerHTML=fmt1(Qc)+' <small>m³/s</small>';
  document.getElementById('rQo').innerHTML=fmt1(Qo)+' <small>m³/s</small>';
  document.getElementById('rDa').innerHTML=fmt1(Qo/12)+' <small>m²</small>';
  document.getElementById('rTd').innerHTML=fmt1(Qo/Qc)+'<small>×</small>';
}
[sFl,sAd,sDp,sOd].forEach(s=>s.addEventListener('input',updPress));updPress();

window.addEventListener('load',function(){try{heatChart.resize();pistonChart.resize();pressChart.resize();}catch(e){}});

</script>

<!-- WhatsApp Button -->
<a href="https://wa.me/966541706700" target="_blank" rel="noopener" aria-label="Chat on WhatsApp" class="fab-glass fab-wa">
  <svg width="22" height="22" viewBox="0 0 24 24" fill="currentColor"><path d="M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51-.173-.008-.371-.01-.57-.01-.198 0-.52.074-.792.372-.272.297-1.04 1.016-1.04 2.479 0 1.462 1.065 2.875 1.213 3.074.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.625.712.227 1.36.195 1.871.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347m-5.421 7.403h-.004a9.87 9.87 0 01-5.031-1.378l-.361-.214-3.741.982.998-3.648-.235-.374a9.86 9.86 0 01-1.51-5.26c.001-5.45 4.436-9.884 9.888-9.884 2.64 0 5.122 1.03 6.988 2.898a9.825 9.825 0 012.893 6.994c-.003 5.45-4.437 9.884-9.885 9.884m8.413-18.297A11.815 11.815 0 0012.05 0C5.495 0 .16 5.335.157 11.892c0 2.096.547 4.142 1.588 5.945L.057 24l6.305-1.654a11.882 11.882 0 005.683 1.448h.005c6.554 0 11.89-5.335 11.893-11.893a11.821 11.821 0 00-3.48-8.413z"/></svg>
  <span class="fab-glass-text">WhatsApp</span>
</a>

<!-- End WhatsApp Button -->

<script src="article-features.js?v=17"></script>
<script src="theme.js?v=13"></script>
</body>
</html>
