<!DOCTYPE html>
<html lang="en">
<head>
  <!-- Google Analytics -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-JRFPTBLVT4"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-JRFPTBLVT4');
  </script>
  <meta charset="UTF-8">
  <link rel="preconnect" href="https://assets.calendly.com">
  <link rel="preconnect" href="https://cdnjs.cloudflare.com">
  <link rel="preconnect" href="https://www.googletagmanager.com">
  <meta name="theme-color" content="#edf0ef" media="(prefers-color-scheme: light)">
  <meta name="theme-color" content="#070c0b" media="(prefers-color-scheme: dark)">
  <script>(function(){var t=localStorage.getItem("site-theme")||(matchMedia("(prefers-color-scheme:dark)").matches?"dark":"light");document.documentElement.setAttribute("data-theme",t);})();</script>
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Water Treatment for Building HVAC Systems: What Fouling Really Costs, Filtration &amp; Corrosion Life | Mohamed Abokhatwa</title>
    <link rel="alternate" type="application/rss+xml" title="Mohamed Abokhatwa | Engineering Insights" href="https://abokhatwa.com/feed.xml">
  <link rel="stylesheet" href="style.css?v=20">
  <link rel="icon" type="image/png" sizes="32x32" href="favicon-32.png?v=3">
  <link rel="icon" type="image/png" sizes="64x64" href="favicon.png?v=3">
  <link rel="apple-touch-icon" sizes="180x180" href="favicon-180.png?v=3">
  <script>
    MathJax = { tex: { inlineMath: [['\\(', '\\)']], displayMath: [['\\[', '\\]']] }, svg: { fontCache: 'global' } };
  </script>
  <script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.2/es5/tex-svg.min.js" id="MathJax-script" async></script>
  <style>
    .article-hero{padding:140px 24px 80px;max-width:var(--max-w);margin:0 auto;}
    .article-hero .back{display:inline-flex;align-items:center;gap:6px;font-size:13px;color:var(--text-tertiary);text-decoration:none;margin-bottom:48px;transition:var(--transition);}
    .article-hero .back:hover{color:var(--text-primary);}
    .article-hero .tag{font-size:11px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;color:var(--accent);margin-bottom:20px;display:block;}
    .article-hero h1{font-family:var(--font-display);font-size:clamp(36px,5vw,60px);font-weight:700;letter-spacing:-.04em;line-height:1.1;margin-bottom:24px;max-width:880px;}
    .article-hero .byline{font-size:14px;color:var(--text-tertiary);display:flex;align-items:center;gap:16px;flex-wrap:wrap;}
    .hero-img-wrap{width:100%;background:var(--bg-4);border-bottom:1px solid var(--border);}
    .hero-img-wrap img{width:100%;height:auto;display:block;max-width:100%;}
    .article-body{max-width:720px;margin:0 auto;padding:80px 24px 120px;}
    .article-body h2{font-size:28px;font-weight:600;color:var(--text-primary);margin:3.5rem 0 1rem;letter-spacing:-.02em;scroll-margin-top:90px;}
    .article-body h3{font-size:19px;font-weight:500;color:var(--text-primary);margin:2.5rem 0 .6rem;letter-spacing:-.01em;scroll-margin-top:90px;}
    .article-body p{font-size:17px;color:var(--text-secondary);line-height:1.8;margin-bottom:1.2rem;}
    .article-body ul,.article-body ol{padding-left:24px;margin-bottom:1.2rem;}
    .article-body li{font-size:17px;color:var(--text-secondary);line-height:1.8;margin-bottom:6px;}
    .article-body strong{color:var(--text-primary);font-weight:500;}
    .article-divider{border:none;border-top:1px solid var(--border);margin:3.5rem 0;}
    .lead{font-size:21px !important;line-height:1.6 !important;color:var(--text-primary) !important;font-weight:400;margin-bottom:1.6rem !important;}
    sup.cite{font-size:11px;color:var(--accent);font-weight:600;vertical-align:super;}

    .article-body .eq{background:var(--bg-3);border:1px solid var(--border);border-left:3px solid var(--accent);border-radius:3px;padding:6px 20px;margin:22px 0;overflow-x:auto;color:var(--text-primary);}

    .callout{border-radius:3px;padding:20px 24px;margin:28px 0;font-size:16px;line-height:1.7;border:1px solid var(--border);background:var(--bg-3);color:var(--text-secondary);border-left:3px solid var(--accent);}
    .callout .lbl{font-weight:600;font-size:12px;letter-spacing:.08em;text-transform:uppercase;display:block;margin-bottom:8px;color:var(--accent);}
    .callout strong{color:var(--text-primary);}
    .callout.warn{border-left-color:var(--danger);} .callout.warn .lbl{color:var(--danger);}
    .callout.key{border-left-color:var(--warning);} .callout.key .lbl{color:var(--warning);}
    .callout.green{border-left-color:var(--success);} .callout.green .lbl{color:var(--success);}

    .tbl-wrap{overflow-x:auto;margin:24px 0;}
    .article-body table{width:100%;border-collapse:collapse;font-size:14px;background:var(--bg-3);border-radius:3px;overflow:hidden;border:1px solid var(--border);}
    .article-body caption{caption-side:top;text-align:start;font-size:13px;color:var(--text-tertiary);margin-bottom:10px;}
    .article-body th{background:var(--bg-4);color:var(--text-primary);text-align:start;padding:11px 14px;font-weight:600;font-size:13px;}
    .article-body td{padding:11px 14px;border-top:1px solid var(--border);vertical-align:top;color:var(--text-secondary);line-height:1.6;}
    .article-body td.num,.article-body th.num{text-align:end;font-variant-numeric:tabular-nums;}

    ul.clean li{margin-bottom:9px;}

    .schematic{margin:30px 0;border:1px solid var(--border);border-radius:3px;background:var(--bg-3);padding:22px 20px 10px;box-shadow:var(--shadow-glass);}
    .schematic svg{width:100%;height:auto;display:block;}
    .schematic .cap{font-size:13px;color:var(--text-tertiary);margin-top:12px;text-align:center;line-height:1.5;}

    .fig{margin:30px 0;border:1px solid var(--border);border-radius:3px;overflow:hidden;background:var(--sheet);box-shadow:var(--shadow-glass);}
    .fig-head{padding:18px 22px 6px;}
    .fig-head .ftitle{font-weight:700;font-size:15px;color:var(--air);}
    .fig-head .fsub{font-size:12.5px;color:var(--text-secondary);margin-top:3px;line-height:1.5;}
    .chart-box{position:relative;height:430px;padding:8px 14px 18px;}
    @media(max-width:640px){.chart-box{height:340px;}}
    .controls{display:grid;grid-template-columns:repeat(auto-fit,minmax(220px,1fr));gap:18px;padding:10px 22px 22px;border-top:1px solid var(--border);background:var(--bg-2);}
    .ctrl label{display:flex;justify-content:space-between;font-size:13px;font-weight:600;color:var(--text-primary);margin-bottom:6px;}
    .ctrl label span{color:var(--air);font-variant-numeric:tabular-nums;}
    .ctrl input[type=range]{width:100%;accent-color:var(--danger);}
    .ctrl .hint{font-size:11.5px;color:var(--text-secondary);margin-top:4px;line-height:1.45;}
    .ctrl select{width:100%;padding:7px 9px;border:1px solid var(--border);border-radius:3px;font-size:13px;font-family:inherit;background:var(--sheet);color:var(--text-primary);}
    .readout{display:grid;grid-template-columns:repeat(auto-fit,minmax(120px,1fr));gap:0;border-top:1px solid var(--border);}
    .readout .cell{padding:14px 16px;border-right:1px solid var(--border);}
    .readout .cell:last-child{border-right:none;}
    .readout .k{font-size:11px;text-transform:uppercase;letter-spacing:.08em;color:var(--text-secondary);}
    .readout .v{font-size:22px;font-weight:700;color:var(--air);font-variant-numeric:tabular-nums;margin-top:2px;}
    .readout .v small{font-size:13px;font-weight:500;color:var(--text-secondary);}
    .badge{display:inline-block;padding:3px 10px;border-radius:3px;font-size:12px;font-weight:600;}
    .badge.good{background:var(--success-w);color:var(--success);}
    .badge.warn{background:var(--warning-w);color:var(--warning);}
    .badge.bad{background:var(--danger-w);color:var(--danger);}
    .fig-note{font-size:15px;color:var(--text-tertiary);margin-top:-8px;}

    .article-body ol.refs{counter-reset:ref;list-style:none;padding:0;font-size:14px;}
    .article-body ol.refs li{counter-increment:ref;padding:10px 0 10px 38px;position:relative;border-bottom:1px solid var(--border);color:var(--text-secondary);line-height:1.55;margin-bottom:0;}
    .article-body ol.refs li::before{content:"["counter(ref)"]";position:absolute;left:0;top:10px;color:var(--accent);font-weight:700;}
    .article-body ol.refs em{color:var(--text-tertiary);}
    .breadcrumb{display:flex;align-items:center;gap:6px;font-size:12px;color:var(--text-tertiary);margin-bottom:20px;flex-wrap:wrap;}
    .breadcrumb a{color:var(--text-tertiary);text-decoration:none;transition:color .2s;}
    .breadcrumb a:hover{color:var(--text-primary);}
    .breadcrumb-sep{opacity:.4;}
    .breadcrumb-current{color:var(--text-secondary);}

    .fig-head{position:relative;}
    .calc-link{display:inline-flex;align-items:center;gap:5px;margin-top:7px;font-size:12px;font-weight:600;color:var(--air);text-decoration:none;border:1px solid var(--border);border-radius:3px;padding:4px 11px;background:var(--sheet);transition:.18s;}
    .calc-link:hover{border-color:var(--air);background:var(--bg-2);}
  </style>
  <link href="https://assets.calendly.com/assets/external/widget.css" rel="stylesheet" media="print" onload="this.media='all'">
  <script src="https://assets.calendly.com/assets/external/widget.js" type="text/javascript" async></script>
  <meta name="description" content="Water treatment for building HVAC systems from a design perspective: the chiller power penalty from scale and biofilm, side-stream filtration sizing and turnover, corrosion rates, pitting factors and real asset life, closed-system oxygen control and make-up metering, open-system chemistry and cycles of concentration, and the monitoring that has to be designed in rather than bolted on, with three interactive charts and installation tricks.">
  <meta property="og:title" content="Water Treatment for Building HVAC Systems: What Fouling Really Costs, Filtration &amp; Corrosion Life | Mohamed Abokhatwa">
  <meta property="og:description" content="Half a millimetre of scale costs 12.5 percent of your chiller power, continuously. And a pitting factor of four turns a comfortable 59-year corrosion allowance into a 15-year one.">
  <meta property="og:type" content="website">
  <meta property="og:url" content="https://abokhatwa.com/water-treatment-building-systems.html">
  <meta property="og:image" content="https://abokhatwa.com/og-water-treatment-building-systems.jpg">
  <meta property="og:image:alt" content="Technical cutaway of a chiller plant room water treatment installation showing dosing pots and chemical dosing pumps, a side-stream sand filter with its own pump, coupon and sample stations on the pipework, and a condenser tube section revealing scale build-up">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="Water Treatment for Building HVAC Systems: What Fouling Really Costs, Filtration &amp; Corrosion Life | Mohamed Abokhatwa">
  <meta name="twitter:description" content="Half a millimetre of scale costs 12.5 percent of your chiller power, continuously. And a pitting factor of four turns a comfortable 59-year corrosion allowance into a 15-year one.">
  <link rel="canonical" href="https://abokhatwa.com/water-treatment-building-systems.html">

  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Water Treatment for Building HVAC Systems: What Fouling Really Costs, Filtration &amp; Corrosion Life",
  "description": "A design-perspective guide to water treatment in building HVAC systems: fouling resistance and its chiller power penalty, side-stream filtration, corrosion rates and pitting, closed-system oxygen and make-up control, cooling tower chemistry and cycles of concentration, and designed-in monitoring.",
  "image": "https://abokhatwa.com/og-water-treatment-building-systems.jpg",
  "datePublished": "2026-08-14",
  "dateModified": "2026-08-14",
  "author": { "@type": "Person", "name": "Mohamed Abokhatwa", "url": "https://abokhatwa.com/about.html" },
  "publisher": { "@type": "Person", "name": "Mohamed Abokhatwa" },
  "mainEntityOfPage": { "@type": "WebPage", "@id": "https://abokhatwa.com/water-treatment-building-systems.html" }
}
  </script>
</head>
<body>
<nav class="nav">
  <div class="nav-inner">
    <a href="/" class="nav-logo">Mohamed Abokhatwa</a>
    <ul class="nav-links" id="navLinks">
      <li><a href="/">Articles</a></li>
      <li><a href="calculators.html">Calculators</a></li>
      <li><a href="one-tower.html">One Tower</a></li>
      <li><a href="mep-course/">Course</a></li>
      <li><a href="services.html">Services</a></li>
      <li><a href="about.html">About</a></li>
      <li><a href="https://engspace.app" target="_blank" rel="noopener" title="Engineering Workspace">Workspace</a></li>
      <li><a href="https://surgespace.engspace.app" target="_blank" rel="noopener" title="SurgeSpace: water hammer and surge analysis">SurgeSpace</a></li>
      <li><a href="https://www.linkedin.com/in/abokhatwa" target="_blank">LinkedIn</a></li>
      <li><a href="index-ar.html" class="lang-switch">العربية</a></li>
    </ul>
    <button id="theme-toggle" class="theme-toggle" onclick="toggleTheme()" aria-label="Toggle dark mode" title="Toggle dark mode">
      <svg class="icon-sun"  width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="12" cy="12" r="5"/><path d="M12 1v2M12 21v2M4.22 4.22l1.42 1.42M18.36 18.36l1.42 1.42M1 12h2M21 12h2M4.22 19.78l1.42-1.42M18.36 5.64l1.42-1.42"/></svg>
      <svg class="icon-moon" width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M21 12.79A9 9 0 1111.21 3 7 7 0 0021 12.79z"/></svg>
    </button>
    <button class="nav-hamburger" id="navToggle" aria-label="Menu" aria-expanded="false">
      <span></span><span></span><span></span>
    </button>
  </div>
</nav>
<script>
  document.getElementById('navToggle').addEventListener('click', function() {
    var open = document.getElementById('navLinks').classList.toggle('open');
    this.classList.toggle('open', open);
    this.setAttribute('aria-expanded', open);
  });
</script>

<div class="article-hero">
  <a href="/" class="back">&#8592; All articles</a>
  <div class="breadcrumb"><a href="/">Articles</a><span class="breadcrumb-sep">›</span><span class="breadcrumb-current">HVAC &amp; Cooling</span></div>
  <span class="tag">HVAC &middot; Water Treatment &middot; Fouling &middot; Corrosion</span>
  <h1>Water Treatment for Building HVAC Systems: What Fouling Really Costs, Filtration &amp; Corrosion Life</h1>
  <div class="byline">
    <span>Mohamed Abokhatwa</span>
    <span style="color:var(--border-light)">|</span>
    <span>Mechanical Manager &middot; MSc, PMP, PMI-RMP, Envision SP</span>
    <span style="color:var(--border-light)">|</span>
    <span>August 2026</span>
    <span style="color:var(--border-light)">|</span>
    <span data-mins-fixed>15 min read</span>
  </div>
</div>

<div class="hero-img-wrap">
  <img fetchpriority="high" width="1376" height="768" src="water-treatment-building-systems.webp" alt="Technical cutaway of a chiller plant room water treatment installation showing dosing pots and chemical dosing pumps, a side-stream sand filter with its own pump, coupon and sample stations on the pipework, and a condenser tube section revealing scale build-up">
</div>

<div class="article-body">

<p class="lead">Water treatment is the last line item in the tender, the first thing value-engineered out, and the only system in the building whose neglect degrades <em>every other system simultaneously</em>. A millimetre of scale on a condenser tube means a <strong>25&nbsp;% increase in chiller power</strong> for the same cooling, invisible on every gauge, arriving so slowly that nobody notices the building got worse. Meanwhile the corrosion nobody measured is taking wall thickness off risers that were designed to last sixty years and are buried in a core that will never be opened.</p>

<h2 id="three">1 · Three problems, one system</h2>
<ul class="clean">
  <li><strong>Scale.</strong> Calcium and magnesium salts precipitate on the hottest surfaces: condenser tubes, heat exchanger plates. Scale is an excellent insulator, and it lands exactly where heat transfer matters most.</li>
  <li><strong>Corrosion.</strong> Oxygen, dissolved solids, pH excursions and galvanic couples remove metal. In a closed chilled-water system the oxygen should be consumed early and the system should then be almost inert; in an open condenser system corrosion is continuous and must be inhibited chemically for the whole life of the plant.</li>
  <li><strong>Biofouling.</strong> Biofilm insulates like scale, shelters corrosion beneath it, and in an open cooling tower is a public-health matter: the Legionella control discussed in <a href="cooling-towers-heat-rejection-tall-buildings.html">cooling towers</a>. A biofilm a fraction of a millimetre thick has a thermal resistance comparable to several millimetres of scale.</li>
</ul>
<p>These interact. Scale shelters bacteria; biofilm creates the local chemistry that drives pitting; corrosion products become the suspended solids that foul the exchangers. Treating one and ignoring the others does not work, which is why a treatment programme is a system rather than a dosing pump.</p>

<h2 id="int-fouling">2 · Interactive: what fouling actually costs</h2>
<p>A fouling layer adds a thermal resistance in series with the tube wall. The temperature penalty it produces is simply that resistance multiplied by the heat flux, and the chiller pays for it in condensing temperature:</p>
<div class="eq">\[ \Delta T_{approach} \;=\; R_f \cdot \frac{q}{A}, \qquad R_f = \frac{t_{scale}}{k_{scale}} \]</div>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Chiller power penalty vs scale thickness</div>
    <div class="fsub">R&#102; = t/k with k ≈ 2.0 W/m·K for calcium carbonate; approach penalty = R&#102; × heat flux; chiller power penalty taken at a rate per kelvin of condensing temperature. The dashed line is the ASHRAE design fouling allowance.</div>
  </div>
  <div class="chart-box"><canvas id="foulChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Scale thickness <span id="vT">0.50 mm</span></label>
      <input type="range" id="sT" min="0" max="2" value="0.5" step="0.01">
      <div class="hint">Deposit on the condenser tube. A visible film is already 0.1–0.3 mm.</div>
    </div>
    <div class="ctrl">
      <label>Scale conductivity k <span id="vK">2.0 W/m·K</span></label>
      <input type="range" id="sK" min="0.5" max="3" value="2" step="0.1">
      <div class="hint">Calcium carbonate ≈ 2.0–2.9; silica and biofilm far lower, so they hurt more per millimetre.</div>
    </div>
    <div class="ctrl">
      <label>Condenser heat flux <span id="vQ">20 kW/m²</span></label>
      <input type="range" id="sQ" min="8" max="40" value="20" step="1">
      <div class="hint">Heat transferred per square metre of tube. Higher flux means fouling hurts more.</div>
    </div>
    <div class="ctrl">
      <label>Chiller penalty rate <span id="vP">2.5 %/K</span></label>
      <input type="range" id="sP" min="1.5" max="4" value="2.5" step="0.1">
      <div class="hint">Compressor power increase per kelvin of raised condensing temperature.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Fouling resistance</div><div class="v" id="rRf">0.00025 <small>m²K/W</small></div></div>
    <div class="cell"><div class="k">Approach penalty</div><div class="v" id="rDt">5.0 <small>K</small></div></div>
    <div class="cell"><div class="k">Chiller power</div><div class="v" id="rPw">+12.5 <small>%</small></div></div>
    <div class="cell"><div class="k">On 1,200 kW</div><div class="v" id="rKw">150 <small>kW</small></div></div>
    <div class="cell"><div class="k">Condition</div><div class="v" style="font-size:15px;margin-top:6px;"><span id="rVd"></span></div></div>
  </div>
</div>
<p class="fig-note">Half a millimetre of scale (a deposit you would describe as "a bit of a film") raises the condensing approach by <strong>5&nbsp;K</strong> and the chiller's power by <strong>12.5&nbsp;%</strong>. On a 1,200&nbsp;kW compressor that is 150&nbsp;kW, continuously, for as long as the scale is there. Take it to a full millimetre and the penalty is 25&nbsp;%. Now compare that with the cost of a treatment programme, which is a rounding error beside it. Note the conductivity slider: <strong>silica scale and biofilm conduct far worse than calcium carbonate</strong>, so a thin biofilm can cost more than a much thicker layer of hard scale, which is why microbiological control is an energy measure and not only a health one.</p>

<h2 id="int-filtration">3 · Interactive: side-stream filtration</h2>
<p>Suspended solids (airborne dust scrubbed out by the cooling tower, corrosion products, biological debris) settle in low-velocity areas, foul exchangers and shelter bacteria from biocide. Filtering the whole flow is uneconomic; filtering a <strong>side stream</strong> continuously is not.</p>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Side-stream filtration: turnover and filter size</div>
    <div class="fsub">Filter flow = a percentage of the main circulating flow. Turnover time = system volume ÷ filter flow: the time for a volume equal to the whole system to have passed through the filter once.</div>
    <a class="calc-link" href="calculators.html#calc-hrt"><svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><rect x="4" y="2" width="16" height="20" rx="2"/><path d="M8 6h8M8 10h2M12 10h2M16 10h.01M8 14h2M12 14h2M16 14h.01M8 18h6"/></svg>Open Hydraulic retention time as a calculator</a>
  </div>
  <div class="chart-box"><canvas id="filtChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Main circulating flow <span id="vFm">200 L/s</span></label>
      <input type="range" id="sFm" min="20" max="800" value="200" step="10">
      <div class="hint">Condenser or chilled water circulation rate.</div>
    </div>
    <div class="ctrl">
      <label>Side-stream fraction <span id="vSs">5 %</span></label>
      <input type="range" id="sSs" min="1" max="15" value="5" step="1">
      <div class="hint">Typical practice is 3–10 %. Tower basins and dusty sites need the upper end.</div>
    </div>
    <div class="ctrl">
      <label>System volume <span id="vV">400 m³</span></label>
      <input type="range" id="sV" min="30" max="3000" value="400" step="10">
      <div class="hint">Total water in the circuit including tower basins and any storage.</div>
    </div>
    <div class="ctrl">
      <label>Filter cut point <span id="vC">10 µm</span></label>
      <input type="range" id="sC" min="1" max="100" value="10" step="1">
      <div class="hint">Sand filters ≈ 10–20 µm; centrifugal separators only ~40 µm and above.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Filter flow</div><div class="v" id="rFf">10.0 <small>L/s</small></div></div>
    <div class="cell"><div class="k">Turnover time</div><div class="v" id="rTo">11.1 <small>h</small></div></div>
    <div class="cell"><div class="k">Turnovers per day</div><div class="v" id="rTd">2.2</div></div>
    <div class="cell"><div class="k">Filter pump power</div><div class="v" id="rFp">3.8 <small>kW</small></div></div>
    <div class="cell"><div class="k">Assessment</div><div class="v" style="font-size:15px;margin-top:6px;"><span id="rFv"></span></div></div>
  </div>
</div>
<p class="fig-note">A 5&nbsp;% side stream on a 200&nbsp;L/s condenser circuit is a <strong>10&nbsp;L/s filter</strong> turning the system over roughly <strong>twice a day</strong>, enough to hold suspended solids down and to keep biocide effective, for about 3.8&nbsp;kW. The cut point matters as much as the flow: a centrifugal separator removes sand and heavy grit but passes the fine particles that actually foul plates and shelter biofilm, so a separator is a pre-filter, not a filtration strategy. Take the suction from the point where solids collect, the <strong>tower basin sweep</strong> or the sump, rather than from a convenient tee on a clean main, which filters water that was already clean.</p>

<h2 id="int-corrosion">4 · Interactive: corrosion and asset life</h2>

<div class="fig">
  <div class="fig-head">
    <div class="ftitle">Wall loss and remaining life vs corrosion rate</div>
    <div class="fsub">Uniform corrosion at a constant rate. 1 mil per year (mpy) = 0.0254 mm/yr. Pitting is far more dangerous than uniform loss and is not represented here: a low average rate can still perforate a pipe.</div>
  </div>
  <div class="chart-box"><canvas id="corrChart"></canvas></div>
  <div class="controls">
    <div class="ctrl">
      <label>Corrosion rate <span id="vCr">2.0 mpy</span></label>
      <input type="range" id="sCr" min="0.2" max="20" value="2" step="0.1">
      <div class="hint">Coupon-measured. Under 1 mpy excellent, 1–3 acceptable, over 5 a failing programme.</div>
    </div>
    <div class="ctrl">
      <label>Available wall <span id="vW">3.0 mm</span></label>
      <input type="range" id="sW" min="0.5" max="8" value="3" step="0.1">
      <div class="hint">Corrosion allowance before the pipe reaches its minimum thickness.</div>
    </div>
    <div class="ctrl">
      <label>Design life <span id="vDl">60 yr</span></label>
      <input type="range" id="sDl" min="20" max="80" value="60" step="5">
      <div class="hint">Intended service life of the pipework.</div>
    </div>
    <div class="ctrl">
      <label>Pitting factor <span id="vPf">4×</span></label>
      <input type="range" id="sPf" min="1" max="12" value="4" step="0.5">
      <div class="hint">Ratio of deepest pit to average loss. Under-deposit and microbiologically influenced corrosion push this high.</div>
    </div>
  </div>
  <div class="readout">
    <div class="cell"><div class="k">Uniform rate</div><div class="v" id="rMm">0.051 <small>mm/yr</small></div></div>
    <div class="cell"><div class="k">Life, uniform</div><div class="v" id="rLu">59 <small>yr</small></div></div>
    <div class="cell"><div class="k">Life with pitting</div><div class="v" id="rLp">15 <small>yr</small></div></div>
    <div class="cell"><div class="k">Loss by design life</div><div class="v" id="rLo">3.0 <small>mm</small></div></div>
    <div class="cell"><div class="k">Verdict</div><div class="v" style="font-size:15px;margin-top:6px;"><span id="rCv"></span></div></div>
  </div>
</div>
<p class="fig-note">At a respectable 2&nbsp;mpy the uniform wall loss uses the whole 3&nbsp;mm allowance in about <strong>59 years</strong>: apparently fine for a 60-year building. Apply a pitting factor of four, which is entirely normal under deposits or where microbiologically influenced corrosion is present, and the first perforation arrives in <strong>15 years</strong>. That gap is the reason coupon monitoring alone is not enough: an <em>average</em> rate says nothing about the deepest pit, and it is the deepest pit that floods the floor. Measure corrosion with coupons, but control it by removing what makes pits (oxygen, deposits and biofilm) rather than by watching a number.</p>

<h2 id="closed">5 · Closed systems: different problem, worse neglect</h2>
<p>Chilled-water and heating circuits are closed, so the received wisdom is that they need little attention. That is true only if they were commissioned properly and have stayed closed:</p>
<ul class="clean">
  <li><strong>Every make-up event is a fresh dose of oxygen.</strong> A closed system that is quietly topping up has a leak, and it is being continuously re-oxygenated. Meter the make-up and alarm on abnormal consumption; it is the single most useful instrument on a closed system and it costs almost nothing.</li>
  <li><strong>Pre-commission cleaning is not optional.</strong> New systems contain mill scale, flux, jointing compound, swarf and construction debris. Flushing, chemical cleaning and passivation to a stated standard, with a cleanliness acceptance test, is what determines whether the system spends its life clean or spends it fouling.</li>
  <li><strong>Dose the inhibitor and then prove it.</strong> Inhibitor depletes; test it at least twice a year and re-dose. A closed system dosed once at handover and never checked is an untreated system after five years.</li>
  <li><strong>Provide dosing pots, sample points and coupon stations</strong> on every closed circuit, positioned where someone can actually reach them. Their absence is why the testing never happens.</li>
  <li><strong>Watch dissimilar metals.</strong> Steel, copper, stainless and aluminium in one circuit is a galvanic problem that inhibitors must be selected to cover: aluminium in particular restricts the chemistry available.</li>
  <li><strong>Air separation and pressurisation are corrosion controls</strong>, not comfort items. See the point-of-no-pressure-change discussion in <a href="chilled-water-pumps-tall-buildings.html">chilled-water pumps</a>.</li>
</ul>

<h2 id="open">6 · Open systems: the chemistry that decides the water bill</h2>
<p>Cooling tower chemistry sets both the fouling risk and the water consumption, and the two pull in opposite directions. Running at higher <strong>cycles of concentration</strong> saves large volumes of water, the calculation in <a href="cooling-towers-heat-rejection-tall-buildings.html">cooling towers</a>, but concentrates the very ions that scale. What makes high cycles possible is the treatment programme:</p>
<ul class="clean">
  <li><strong>Scale inhibitors and dispersants</strong> that keep calcium in solution well past its natural saturation, monitored by a saturation index rather than by hardness alone.</li>
  <li><strong>Conductivity-controlled blowdown</strong>, so the cycles are actually held rather than assumed, with the conductivity probe cleaned and calibrated on a schedule.</li>
  <li><strong>Two alternating biocides</strong>, typically an oxidising and a non-oxidising, dosed proportionally to makeup rather than on a timer, to prevent resistant populations establishing.</li>
  <li><strong>Pre-treatment of the makeup</strong> where the source is hard or high in silica: softening or reverse osmosis on the makeup can raise achievable cycles dramatically and pay for itself in water alone, which in the Gulf is often the strongest argument available.</li>
  <li><strong>Automated monitoring with remote alarms</strong>, because the failure mode of a manual programme is a missed visit that nobody notices for a month.</li>
</ul>

<h2 id="install">7 · Installation &amp; execution tricks</h2>
<ul class="clean">
  <li><strong>Write pre-commission cleaning into the contract with an acceptance standard</strong>: a stated cleanliness level and a witnessed test, not "flush until clear".</li>
  <li><strong>Fit the sample points, coupon racks and dosing pots at construction.</strong> Retrofitting them into a live system is expensive and therefore never happens, which is why so many systems are unmonitorable.</li>
  <li><strong>Meter make-up water on every closed circuit</strong> and trend it on the BMS with an alarm. This single measure catches leaks, failed seals and open bypasses years before they become failures.</li>
  <li><strong>Do not leave a new system full and stagnant.</strong> A tower commissioned early and then left standing for eighteen months during fit-out will be biologically established before anyone occupies the building; either circulate and treat it or drain it.</li>
  <li><strong>Passivate new galvanised towers</strong> at controlled pH before normal operation, or white rust starts in the first weeks.</li>
  <li><strong>Take the side-stream suction from the dirt.</strong> Basin sweep piping or a sump draw-off, not a convenient tee.</li>
  <li><strong>Keep strainer differential pressure on the BMS</strong>: a rising strainer DP is the earliest and cheapest indication of a fouling problem anywhere in the circuit.</li>
  <li><strong>Trend the approach on every heat exchanger and condenser.</strong> Fouling is invisible on a temperature gauge but obvious in a widening approach, and it is the measurement that turns treatment from an act of faith into engineering.</li>
</ul>

<h2 id="checklist">8 · The design &amp; installation checklist</h2>
<ul class="clean">
  <li><strong>Treat water treatment as an energy system</strong>: quantify the fouling penalty in kilowatts and put it in the business case.</li>
  <li><strong>Specify pre-commission cleaning and passivation</strong> to a standard with a witnessed acceptance test.</li>
  <li><strong>Design in the monitoring</strong>: sample points, coupon racks, dosing pots, make-up meters, strainer DP, approach trending.</li>
  <li><strong>Size side-stream filtration at 3–10&nbsp;%</strong> with a real cut point, drawn from where solids collect.</li>
  <li><strong>Set the cycles of concentration from the makeup chemistry</strong>, and evaluate makeup pre-treatment against the water saving.</li>
  <li><strong>Automate dosing and blowdown</strong> with remote monitoring and alarms.</li>
  <li><strong>Check the metallurgy</strong> for galvanic couples and select inhibitors accordingly.</li>
  <li><strong>Protect closed systems from oxygen</strong>: leak-free, correctly pressurised, air-separated, make-up metered.</li>
  <li><strong>Hand over a water safety and treatment plan</strong> with named responsibility, test frequencies and action limits.</li>
</ul>

<div class="callout key">
  <span class="lbl">The one-line summary</span>
  Water treatment is not a maintenance contract, it is an <strong>energy and asset-life system</strong>: half a millimetre of scale costs <strong>12.5&nbsp;% of your chiller power</strong> continuously and a full millimetre costs 25&nbsp;%, while a pitting factor of four turns a comfortable 59-year corrosion allowance into a 15-year one. Everything that makes it work has to be designed in rather than bolted on: sample points, coupon racks, dosing pots, a metered make-up on every closed circuit, side-stream filtration drawn from where the dirt actually is, and <strong>trended approach temperatures</strong>, which are the only way anyone will ever notice that the building is quietly getting worse.
</div>

<h2 id="refs">References &amp; standards</h2>
<ol class="refs">
  <li>ASHRAE <em>Handbook, HVAC Applications</em>, Water Treatment chapter: scale, corrosion, biological control, cycles of concentration and side-stream filtration.</li>
  <li>ASHRAE Standard 188 and Guideline 12: building water system risk management; HSE <em>ACOP L8</em> and HSG274 Part 1 for evaporative cooling systems.</li>
  <li>BSRIA <em>BG 29 Pre-Commission Cleaning of Pipework Systems</em>: cleaning stages, chemical cleaning, passivation and cleanliness acceptance criteria.</li>
  <li>NACE / AMPP standards on corrosion monitoring, coupon testing and microbiologically influenced corrosion.</li>
  <li>ASHRAE <em>Handbook, Fundamentals</em> and TEMA: fouling factors and their effect on heat exchanger performance.</li>
  <li>CIBSE <em>Guide B</em> and <em>Commissioning Code W</em>: water distribution systems, cleanliness and commissioning.</li>
  <li>Cooling Technology Institute guidance on tower water chemistry, blowdown control and basin cleanliness.</li>
  <li>Saudi Building Code <em>SBC 501</em> and local regulations on cooling tower water, blowdown discharge and alternative makeup sources.</li>
</ol>

<div class="tags">#WaterTreatment #Scale #Corrosion #Biofouling #Legionella #FoulingFactor #ChillerEfficiency #CondenserApproach #SideStreamFiltration #CyclesOfConcentration #Blowdown #Inhibitor #Biocide #PreCommissionCleaning #BSRIABG29 #Passivation #WhiteRust #Coupons #Pitting #MIC #ClosedSystems #MakeUpMetering #ApproachTrending #TallBuildings #MegatallBuildings #ASHRAE188 #MEP #BuildingServices #HVAC</div>

</div>

<!-- Newsletter Section -->
<iframe name="mc_hidden" style="display:none;width:0;height:0;border:none;" aria-hidden="true"></iframe>
<section style="padding:96px 24px; text-align:center; border-top:1px solid var(--border);">
  <div style="max-width:560px; margin:0 auto;">
    <h2 style="font-family:var(--font-display); font-size:clamp(28px,4vw,40px); font-weight:700; letter-spacing:-0.035em; margin-bottom:14px; color:var(--text-primary);">Engineering Insights</h2>
    <p style="color:var(--text-secondary); margin-bottom:32px; font-size:17px; line-height:1.6;">Get expert articles on water, infrastructure and MEP engineering, delivered to your inbox.</p>
    <form id="mc-newsletter-form" action="https://abokhatwa.us20.list-manage.com/subscribe/post?u=645cde9278168c77168879d6b&amp;id=1891a44d03&amp;f_id=003dc2e1f0" method="post" target="mc_hidden" onsubmit="return mcSubmit(event)" style="display:flex; gap:10px; justify-content:center; flex-wrap:wrap;">
      <input type="email" name="EMAIL" id="mc-email" aria-label="Email address" placeholder="Your email address" style="flex:1; min-width:240px; max-width:340px; padding:13px 18px; border-radius:3px; border:1px solid var(--border-light); font-size:15px; outline:none; background:var(--bg-3); color:var(--text-primary); font-family:inherit; transition:border-color .2s, box-shadow .2s;">
      <div aria-hidden="true" style="position:absolute;left:-5000px;width:0;height:0;overflow:hidden;"><input type="text" name="b_645cde9278168c77168879d6b_1891a44d03" tabindex="-1" value=""></div>
      <button type="submit" class="btn btn-primary" style="padding:13px 28px;">Subscribe</button>
    </form>
    <div id="mc-msg" style="margin-top:16px; font-size:13px; color:var(--text-tertiary);">No spam. Unsubscribe anytime.</div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <p class="f-line"><span class="nm">&copy; 2026 Mohamed Abokhatwa</span> <i class="sep">&middot;</i> <span>Riyadh, Saudi Arabia</span> <i class="sep">&middot;</i> <a href="mailto:mohamed@abokhatwa.com" dir="ltr">mohamed@abokhatwa.com</a> <i class="sep">&middot;</i> <a href="tel:+966541706700" dir="ltr">+966 54 170 6700</a> <i class="sep">&middot;</i> <a href="https://www.linkedin.com/in/abokhatwa" target="_blank" rel="noopener">LinkedIn</a> <i class="sep">&middot;</i> <a href="/">All articles</a></p>
  </div>
</footer>

<!-- Floating Consultation Button -->
<div class="fab-consult" onclick="Calendly.initPopupWidget({url:'https://calendly.com/mohamed-abokhatwa/30min'});return false;">
  <span class="fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="4" width="18" height="18" rx="2"/><path d="M16 2v4M8 2v4M3 10h18"/></svg></span>
  <span class="fab-text">Book a Consultation</span>
</div>
<script>
function mcSubmit(e) {
  var email = document.getElementById('mc-email').value.trim();
  var msg = document.getElementById('mc-msg');
  var input = document.getElementById('mc-email');
  var parts = email.split('@');
  var valid = parts.length === 2 && parts[0].length >= 2 && parts[1].includes('.') && parts[1].split('.')[0].length >= 2 && parts[1].split('.').pop().length >= 2;
  if (!valid) {
    input.style.border = '1.5px solid #e34000';
    msg.style.color = '#e34000';
    msg.textContent = 'Please enter a valid email address (e.g. name@domain.com)';
    return false;
  }
  input.style.border = '1.5px solid rgba(0,113,227,0.2)';
  msg.style.color = '#6e6e73';
  msg.textContent = 'Subscribing...';
  setTimeout(function() {
    document.getElementById('mc-newsletter-form').style.display = 'none';
    msg.style.color = '#0071e3';
    msg.style.fontSize = '1.1rem';
    msg.style.fontWeight = '600';
    msg.textContent = '✓ Thank you for subscribing!';
  }, 1200);
  return true;
}
</script>

<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.1/chart.umd.min.js"></script>
  <script src="chart-theme.js?v=13"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/chartjs-plugin-annotation/3.0.1/chartjs-plugin-annotation.min.js"></script>
<script>

const fmt0=v=>Math.round(v).toLocaleString('en-US');
const fmt1=v=>v.toFixed(1);
const fmt2=v=>v.toFixed(2);
const fmt3=v=>v.toFixed(3);
const fmt5=v=>v.toFixed(5);
const AX={grid:{color:'#eef2f5'},ticks:{font:{family:'IBM Plex Sans',size:11}}};

/* ---------- CHART 1 : fouling penalty ---------- */
const sT=document.getElementById('sT'),sK=document.getElementById('sK'),
      sQ=document.getElementById('sQ'),sP=document.getElementById('sP');
const ASHRAE_RF=0.000044;
let foulChart=new Chart(document.getElementById('foulChart'),{
  data:{datasets:[
    {type:'line',label:'Chiller power penalty (%)',data:[],borderColor:'#c0392b',backgroundColor:'rgba(192,57,43,0.08)',borderWidth:3,pointRadius:0,fill:true,order:3},
    {type:'scatter',label:'Your condition',data:[],backgroundColor:'#b9770e',borderColor:'#fff',borderWidth:2,pointRadius:7,order:1}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:{type:'linear',min:0,max:2,title:{display:true,text:'Scale thickness on the tube (mm)',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX},
            y:{type:'linear',min:0,title:{display:true,text:'Chiller power penalty (%)',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX}},
    plugins:{legend:{labels:{font:{family:'IBM Plex Sans',size:11.5},usePointStyle:true,boxWidth:8}},
      tooltip:{callbacks:{label:c=>`+${fmt1(c.parsed.y)} % at ${fmt2(c.parsed.x)} mm`}},
      annotation:{annotations:{
        des:{type:'line',scaleID:'x',xScaleID:'x',value:0.088,borderColor:'#1e8449',borderWidth:1.6,borderDash:[5,4],label:{display:true,content:'ASHRAE design allowance',position:'end',font:{size:10,family:'IBM Plex Sans'},color:'#1e8449',backgroundColor:'rgba(255,255,255,0.85)'}}
      }}}}
});
function updFoul(){
  const t=+sT.value,k=+sK.value,q=+sQ.value*1000,p=+sP.value;
  document.getElementById('vT').textContent=fmt2(t)+' mm';
  document.getElementById('vK').textContent=fmt1(k)+' W/m·K';
  document.getElementById('vQ').textContent=fmt0(q/1000)+' kW/m²';
  document.getElementById('vP').textContent=fmt1(p)+' %/K';
  const rf=x=>x/1000/k;
  const pen=x=>rf(x)*q*p;
  const xs=[];for(let x=0;x<=2;x+=0.02)xs.push(+x.toFixed(2));
  foulChart.data.datasets[0].data=xs.map(x=>({x:x,y:+pen(x).toFixed(2)}));
  foulChart.data.datasets[1].data=[{x:t,y:+pen(t).toFixed(2)}];
  foulChart.options.plugins.annotation.annotations.des.value=ASHRAE_RF*k*1000;
  foulChart.update('none');
  document.getElementById('rRf').innerHTML=fmt5(rf(t))+' <small>m²K/W</small>';
  document.getElementById('rDt').innerHTML=fmt1(rf(t)*q)+' <small>K</small>';
  document.getElementById('rPw').innerHTML='+'+fmt1(pen(t))+' <small>%</small>';
  document.getElementById('rKw').innerHTML=fmt0(1200*pen(t)/100)+' <small>kW</small>';
  const v=document.getElementById('rVd');
  if(rf(t)<=ASHRAE_RF)   v.innerHTML='<span class="badge good">within design allowance</span>';
  else if(pen(t)<10)     v.innerHTML='<span class="badge warn">clean it</span>';
  else                   v.innerHTML='<span class="badge bad">costing serious energy</span>';
}
[sT,sK,sQ,sP].forEach(s=>s.addEventListener('input',updFoul));updFoul();

/* ---------- CHART 2 : side-stream filtration ---------- */
const sFm=document.getElementById('sFm'),sSs=document.getElementById('sSs'),
      sV=document.getElementById('sV'),sC=document.getElementById('sC');
let filtChart=new Chart(document.getElementById('filtChart'),{
  data:{datasets:[
    {type:'line',label:'Turnover time (h)',data:[],borderColor:'#c0392b',backgroundColor:'rgba(192,57,43,0.08)',borderWidth:3,pointRadius:0,fill:true,yAxisID:'y',order:3},
    {type:'line',label:'Filter flow (L/s)',data:[],borderColor:'#1b4f72',borderWidth:2.5,borderDash:[6,4],pointRadius:0,yAxisID:'y1',order:2},
    {type:'scatter',label:'Your system',data:[],backgroundColor:'#b9770e',borderColor:'#fff',borderWidth:2,pointRadius:7,yAxisID:'y',order:1}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:{type:'linear',min:1,max:15,title:{display:true,text:'Side-stream fraction (% of main flow)',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX},
            y:{type:'linear',position:'left',min:0,title:{display:true,text:'Turnover time (hours)',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX},
            y1:{type:'linear',position:'right',min:0,title:{display:true,text:'Filter flow (L/s)',font:{family:'IBM Plex Sans',size:12,weight:'600'}},grid:{drawOnChartArea:false},ticks:{font:{family:'IBM Plex Sans',size:11}}}},
    plugins:{legend:{labels:{font:{family:'IBM Plex Sans',size:11.5},usePointStyle:true,boxWidth:8}}}}
});
function updFilt(){
  const Fm=+sFm.value,ss=+sSs.value,V=+sV.value,cut=+sC.value;
  document.getElementById('vFm').textContent=Fm+' L/s';
  document.getElementById('vSs').textContent=ss+' %';
  document.getElementById('vV').textContent=V+' m³';
  document.getElementById('vC').textContent=cut+' µm';
  const ff=x=>Fm*x/100;
  const to=x=>V*1000/ff(x)/3600;
  const xs=[];for(let x=1;x<=15;x+=0.25)xs.push(+x.toFixed(2));
  filtChart.data.datasets[0].data=xs.map(x=>({x:x,y:+to(x).toFixed(2)}));
  filtChart.data.datasets[1].data=xs.map(x=>({x:x,y:+ff(x).toFixed(2)}));
  filtChart.data.datasets[2].data=[{x:ss,y:+to(ss).toFixed(2)}];
  filtChart.update('none');
  const f=ff(ss), T=to(ss);
  document.getElementById('rFf').innerHTML=fmt1(f)+' <small>L/s</small>';
  document.getElementById('rTo').innerHTML=fmt1(T)+' <small>h</small>';
  document.getElementById('rTd').innerHTML=fmt1(24/T);
  document.getElementById('rFp').innerHTML=fmt1(f*25/(102*0.65))+' <small>kW</small>';
  const v=document.getElementById('rFv');
  if(cut>25)        v.innerHTML='<span class="badge warn">separator only: fines pass</span>';
  else if(24/T<1)   v.innerHTML='<span class="badge warn">slow turnover</span>';
  else              v.innerHTML='<span class="badge good">effective</span>';
}
[sFm,sSs,sV,sC].forEach(s=>s.addEventListener('input',updFilt));updFilt();

/* ---------- CHART 3 : corrosion ---------- */
const sCr=document.getElementById('sCr'),sW=document.getElementById('sW'),
      sDl=document.getElementById('sDl'),sPf=document.getElementById('sPf');
const MPY=0.0254;
let corrChart=new Chart(document.getElementById('corrChart'),{
  data:{datasets:[
    {type:'line',label:'Life, uniform corrosion',data:[],borderColor:'#1b4f72',backgroundColor:'rgba(27,79,114,0.10)',borderWidth:3,pointRadius:0,fill:true,order:3},
    {type:'line',label:'Life with pitting',data:[],borderColor:'#c0392b',borderWidth:3,pointRadius:0,order:2},
    {type:'scatter',label:'Your system',data:[],backgroundColor:'#b9770e',borderColor:'#fff',borderWidth:2,pointRadius:7,order:1}
  ]},
  options:{responsive:true,maintainAspectRatio:false,
    scales:{x:{type:'linear',min:0.2,max:20,title:{display:true,text:'Corrosion rate (mils per year)',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX},
            y:{type:'logarithmic',title:{display:true,text:'Years to lose the corrosion allowance',font:{family:'IBM Plex Sans',size:12,weight:'600'}},...AX}},
    plugins:{legend:{labels:{font:{family:'IBM Plex Sans',size:11.5},usePointStyle:true,boxWidth:8}},
      tooltip:{callbacks:{label:c=>`${fmt0(c.parsed.y)} yr at ${fmt1(c.parsed.x)} mpy`}},
      annotation:{annotations:{
        dl:{type:'line',scaleID:'y',yScaleID:'y',value:60,borderColor:'#b9770e',borderWidth:1.6,borderDash:[5,4],label:{display:true,content:'design life',position:'start',font:{size:10,family:'IBM Plex Sans'},color:'#b9770e',backgroundColor:'rgba(255,255,255,0.85)'}}
      }}}}
});
function updCorr(){
  const cr=+sCr.value,w=+sW.value,dl=+sDl.value,pf=+sPf.value;
  document.getElementById('vCr').textContent=fmt1(cr)+' mpy';
  document.getElementById('vW').textContent=fmt1(w)+' mm';
  document.getElementById('vDl').textContent=dl+' yr';
  document.getElementById('vPf').textContent=fmt1(pf)+'×';
  const lifeU=x=>w/(x*MPY);
  const lifeP=x=>w/(x*MPY*pf);
  const xs=[];for(let x=0.2;x<=20;x+=0.2)xs.push(+x.toFixed(1));
  corrChart.data.datasets[0].data=xs.map(x=>({x:x,y:+lifeU(x).toFixed(1)}));
  corrChart.data.datasets[1].data=xs.map(x=>({x:x,y:+lifeP(x).toFixed(1)}));
  corrChart.data.datasets[2].data=[{x:cr,y:+lifeP(cr).toFixed(1)}];
  corrChart.options.plugins.annotation.annotations.dl.value=dl;
  corrChart.update('none');
  document.getElementById('rMm').innerHTML=fmt3(cr*MPY)+' <small>mm/yr</small>';
  document.getElementById('rLu').innerHTML=fmt0(lifeU(cr))+' <small>yr</small>';
  document.getElementById('rLp').innerHTML=fmt0(lifeP(cr))+' <small>yr</small>';
  document.getElementById('rLo').innerHTML=fmt1(Math.min(w,cr*MPY*dl))+' <small>mm</small>';
  const v=document.getElementById('rCv');
  if(lifeP(cr)>=dl)      v.innerHTML='<span class="badge good">meets design life</span>';
  else if(lifeP(cr)>=dl/2)v.innerHTML='<span class="badge warn">short of design life</span>';
  else                   v.innerHTML='<span class="badge bad">premature failure likely</span>';
}
[sCr,sW,sDl,sPf].forEach(s=>s.addEventListener('input',updCorr));updCorr();

window.addEventListener('load',function(){try{foulChart.resize();filtChart.resize();corrChart.resize();}catch(e){}});

</script>

<!-- WhatsApp Button -->
<a href="https://wa.me/966541706700" target="_blank" rel="noopener" aria-label="Chat on WhatsApp" class="fab-glass fab-wa">
  <svg width="22" height="22" viewBox="0 0 24 24" fill="currentColor"><path d="M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51-.173-.008-.371-.01-.57-.01-.198 0-.52.074-.792.372-.272.297-1.04 1.016-1.04 2.479 0 1.462 1.065 2.875 1.213 3.074.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.625.712.227 1.36.195 1.871.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347m-5.421 7.403h-.004a9.87 9.87 0 01-5.031-1.378l-.361-.214-3.741.982.998-3.648-.235-.374a9.86 9.86 0 01-1.51-5.26c.001-5.45 4.436-9.884 9.888-9.884 2.64 0 5.122 1.03 6.988 2.898a9.825 9.825 0 012.893 6.994c-.003 5.45-4.437 9.884-9.885 9.884m8.413-18.297A11.815 11.815 0 0012.05 0C5.495 0 .16 5.335.157 11.892c0 2.096.547 4.142 1.588 5.945L.057 24l6.305-1.654a11.882 11.882 0 005.683 1.448h.005c6.554 0 11.89-5.335 11.893-11.893a11.821 11.821 0 00-3.48-8.413z"/></svg>
  <span class="fab-glass-text">WhatsApp</span>
</a>

<!-- End WhatsApp Button -->

<script src="article-features.js?v=15"></script>
<script src="theme.js?v=13"></script>
</body>
</html>
